rank,action_id,action_type,name,converged,resolved,residual_violations_count,residual_voltage_violations,residual_loading_violations,min_vm_pu,max_vm_pu,max_line_loading_percent,renewable_retained_pct,cost_proxy,score,description,violations_detail
1,hybrid_vsetpoint_1.03_reconfig_s1,HYBRID,Hybrid: Voltage Setpoint (1.03 pu) + Reconfig (S1),True,False,12,10,0,0.936,1.03,60.16,100.0,1.2,-581.86,Combined primary substation voltage adjustment (1.03 p.u.) with tie-switch S1 closure. 100% clean energy preserved.,"[{'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9429, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0071, 'severity': 0.71, 'description': 'Bus 3 undervoltage: 0.9429 p.u. falls below lower limit 0.95 p.u. (-0.0071 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.94, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.01, 'severity': 1.0, 'description': 'Bus 4 undervoltage: 0.9400 p.u. falls below lower limit 0.95 p.u. (-0.0100 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9379, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0121, 'severity': 1.21, 'description': 'Bus 5 undervoltage: 0.9379 p.u. falls below lower limit 0.95 p.u. (-0.0121 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.936, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.014, 'severity': 1.4, 'description': 'Bus 6 undervoltage: 0.9360 p.u. falls below lower limit 0.95 p.u. (-0.0140 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9463, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0037, 'severity': 0.37, 'description': 'Bus 7 undervoltage: 0.9463 p.u. falls below lower limit 0.95 p.u. (-0.0037 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9434, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0066, 'severity': 0.66, 'description': 'Bus 8 undervoltage: 0.9434 p.u. falls below lower limit 0.95 p.u. (-0.0066 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9423, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0077, 'severity': 0.77, 'description': 'Bus 9 undervoltage: 0.9423 p.u. falls below lower limit 0.95 p.u. (-0.0077 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9405, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0095, 'severity': 0.95, 'description': 'Bus 10 undervoltage: 0.9405 p.u. falls below lower limit 0.95 p.u. (-0.0095 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9402, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0098, 'severity': 0.98, 'description': 'Bus 11 undervoltage: 0.9402 p.u. falls below lower limit 0.95 p.u. (-0.0098 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9496, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0004, 'severity': 0.04, 'description': 'Bus 14 undervoltage: 0.9496 p.u. falls below lower limit 0.95 p.u. (-0.0004 p.u.)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 118.76, 'limit_value': 100.0, 'unit': '%', 'margin': 18.76, 'severity': 18.76, 'description': 'Trafo 0-1 overload: 118.8% exceeds limit 100.0% (+18.8%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 120.53, 'limit_value': 100.0, 'unit': '%', 'margin': 20.53, 'severity': 20.53, 'description': 'Trafo 0-12 overload: 120.5% exceeds limit 100.0% (+20.5%)'}]"
2,voltage_setpoint_1.050pu,VOLTAGE_SETPOINT,Substation Voltage Setpoint (1.050 p.u.),True,False,13,9,2,0.9251,1.05,100.65,100.0,0.5,-643.98,Adjusted primary substation slack voltage setpoint to 1.050 p.u. (was 1.000 p.u.) to regulate feeder voltage profile.,"[{'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9324, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0176, 'severity': 1.76, 'description': 'Bus 3 undervoltage: 0.9324 p.u. falls below lower limit 0.95 p.u. (-0.0176 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9295, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0205, 'severity': 2.05, 'description': 'Bus 4 undervoltage: 0.9295 p.u. falls below lower limit 0.95 p.u. (-0.0205 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9274, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0226, 'severity': 2.26, 'description': 'Bus 5 undervoltage: 0.9274 p.u. falls below lower limit 0.95 p.u. (-0.0226 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9254, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0246, 'severity': 2.46, 'description': 'Bus 6 undervoltage: 0.9254 p.u. falls below lower limit 0.95 p.u. (-0.0246 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9313, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0187, 'severity': 1.87, 'description': 'Bus 7 undervoltage: 0.9313 p.u. falls below lower limit 0.95 p.u. (-0.0187 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9283, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0217, 'severity': 2.17, 'description': 'Bus 8 undervoltage: 0.9283 p.u. falls below lower limit 0.95 p.u. (-0.0217 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9272, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0228, 'severity': 2.28, 'description': 'Bus 9 undervoltage: 0.9272 p.u. falls below lower limit 0.95 p.u. (-0.0228 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9254, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0246, 'severity': 2.46, 'description': 'Bus 10 undervoltage: 0.9254 p.u. falls below lower limit 0.95 p.u. (-0.0246 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9251, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0249, 'severity': 2.49, 'description': 'Bus 11 undervoltage: 0.9251 p.u. falls below lower limit 0.95 p.u. (-0.0249 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 100.04, 'limit_value': 100.0, 'unit': '%', 'margin': 0.04, 'severity': 0.04, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 100.0% exceeds limit 100.0% (+0.0%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 100.65, 'limit_value': 100.0, 'unit': '%', 'margin': 0.65, 'severity': 0.65, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 100.6% exceeds limit 100.0% (+0.7%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 125.75, 'limit_value': 100.0, 'unit': '%', 'margin': 25.75, 'severity': 25.75, 'description': 'Trafo 0-1 overload: 125.8% exceeds limit 100.0% (+25.8%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 109.05, 'limit_value': 100.0, 'unit': '%', 'margin': 9.05, 'severity': 9.05, 'description': 'Trafo 0-12 overload: 109.0% exceeds limit 100.0% (+9.1%)'}]"
3,voltage_setpoint_1.045pu,VOLTAGE_SETPOINT,Substation Voltage Setpoint (1.045 p.u.),True,False,13,9,2,0.9192,1.045,101.31,100.0,0.5,-646.58,Adjusted primary substation slack voltage setpoint to 1.045 p.u. (was 1.000 p.u.) to regulate feeder voltage profile.,"[{'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9265, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0235, 'severity': 2.35, 'description': 'Bus 3 undervoltage: 0.9265 p.u. falls below lower limit 0.95 p.u. (-0.0235 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9235, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0265, 'severity': 2.65, 'description': 'Bus 4 undervoltage: 0.9235 p.u. falls below lower limit 0.95 p.u. (-0.0265 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9214, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0286, 'severity': 2.86, 'description': 'Bus 5 undervoltage: 0.9214 p.u. falls below lower limit 0.95 p.u. (-0.0286 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9194, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0306, 'severity': 3.06, 'description': 'Bus 6 undervoltage: 0.9194 p.u. falls below lower limit 0.95 p.u. (-0.0306 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9254, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0246, 'severity': 2.46, 'description': 'Bus 7 undervoltage: 0.9254 p.u. falls below lower limit 0.95 p.u. (-0.0246 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9224, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0276, 'severity': 2.76, 'description': 'Bus 8 undervoltage: 0.9224 p.u. falls below lower limit 0.95 p.u. (-0.0276 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9212, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0288, 'severity': 2.88, 'description': 'Bus 9 undervoltage: 0.9212 p.u. falls below lower limit 0.95 p.u. (-0.0288 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9194, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0306, 'severity': 3.06, 'description': 'Bus 10 undervoltage: 0.9194 p.u. falls below lower limit 0.95 p.u. (-0.0306 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9192, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0308, 'severity': 3.08, 'description': 'Bus 11 undervoltage: 0.9192 p.u. falls below lower limit 0.95 p.u. (-0.0308 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 100.71, 'limit_value': 100.0, 'unit': '%', 'margin': 0.71, 'severity': 0.71, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 100.7% exceeds limit 100.0% (+0.7%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 101.31, 'limit_value': 100.0, 'unit': '%', 'margin': 1.31, 'severity': 1.31, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 101.3% exceeds limit 100.0% (+1.3%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 126.46, 'limit_value': 100.0, 'unit': '%', 'margin': 26.46, 'severity': 26.46, 'description': 'Trafo 0-1 overload: 126.5% exceeds limit 100.0% (+26.5%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 109.62, 'limit_value': 100.0, 'unit': '%', 'margin': 9.62, 'severity': 9.62, 'description': 'Trafo 0-12 overload: 109.6% exceeds limit 100.0% (+9.6%)'}]"
4,voltage_setpoint_1.040pu,VOLTAGE_SETPOINT,Substation Voltage Setpoint (1.040 p.u.),True,False,13,9,2,0.9132,1.04,101.98,100.0,0.5,-649.22,Adjusted primary substation slack voltage setpoint to 1.040 p.u. (was 1.000 p.u.) to regulate feeder voltage profile.,"[{'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9205, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0295, 'severity': 2.95, 'description': 'Bus 3 undervoltage: 0.9205 p.u. falls below lower limit 0.95 p.u. (-0.0295 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9176, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0324, 'severity': 3.24, 'description': 'Bus 4 undervoltage: 0.9176 p.u. falls below lower limit 0.95 p.u. (-0.0324 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9155, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0345, 'severity': 3.45, 'description': 'Bus 5 undervoltage: 0.9155 p.u. falls below lower limit 0.95 p.u. (-0.0345 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9135, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0365, 'severity': 3.65, 'description': 'Bus 6 undervoltage: 0.9135 p.u. falls below lower limit 0.95 p.u. (-0.0365 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9195, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0305, 'severity': 3.05, 'description': 'Bus 7 undervoltage: 0.9195 p.u. falls below lower limit 0.95 p.u. (-0.0305 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9164, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0336, 'severity': 3.36, 'description': 'Bus 8 undervoltage: 0.9164 p.u. falls below lower limit 0.95 p.u. (-0.0336 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9153, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0347, 'severity': 3.47, 'description': 'Bus 9 undervoltage: 0.9153 p.u. falls below lower limit 0.95 p.u. (-0.0347 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9134, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0366, 'severity': 3.66, 'description': 'Bus 10 undervoltage: 0.9134 p.u. falls below lower limit 0.95 p.u. (-0.0366 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9132, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0368, 'severity': 3.68, 'description': 'Bus 11 undervoltage: 0.9132 p.u. falls below lower limit 0.95 p.u. (-0.0368 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 101.38, 'limit_value': 100.0, 'unit': '%', 'margin': 1.38, 'severity': 1.38, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 101.4% exceeds limit 100.0% (+1.4%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 101.98, 'limit_value': 100.0, 'unit': '%', 'margin': 1.98, 'severity': 1.98, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 102.0% exceeds limit 100.0% (+2.0%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 127.18, 'limit_value': 100.0, 'unit': '%', 'margin': 27.18, 'severity': 27.18, 'description': 'Trafo 0-1 overload: 127.2% exceeds limit 100.0% (+27.2%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 110.21, 'limit_value': 100.0, 'unit': '%', 'margin': 10.21, 'severity': 10.21, 'description': 'Trafo 0-12 overload: 110.2% exceeds limit 100.0% (+10.2%)'}]"
5,voltage_setpoint_1.036pu,VOLTAGE_SETPOINT,Substation Voltage Setpoint (1.036 p.u.),True,False,13,9,2,0.9084,1.036,102.53,100.0,0.5,-651.34,Adjusted primary substation slack voltage setpoint to 1.036 p.u. (was 1.000 p.u.) to regulate feeder voltage profile.,"[{'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9158, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0342, 'severity': 3.42, 'description': 'Bus 3 undervoltage: 0.9158 p.u. falls below lower limit 0.95 p.u. (-0.0342 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9128, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0372, 'severity': 3.72, 'description': 'Bus 4 undervoltage: 0.9128 p.u. falls below lower limit 0.95 p.u. (-0.0372 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9107, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0393, 'severity': 3.93, 'description': 'Bus 5 undervoltage: 0.9107 p.u. falls below lower limit 0.95 p.u. (-0.0393 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9087, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0413, 'severity': 4.13, 'description': 'Bus 6 undervoltage: 0.9087 p.u. falls below lower limit 0.95 p.u. (-0.0413 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9147, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0353, 'severity': 3.53, 'description': 'Bus 7 undervoltage: 0.9147 p.u. falls below lower limit 0.95 p.u. (-0.0353 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9117, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0383, 'severity': 3.83, 'description': 'Bus 8 undervoltage: 0.9117 p.u. falls below lower limit 0.95 p.u. (-0.0383 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9105, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0395, 'severity': 3.95, 'description': 'Bus 9 undervoltage: 0.9105 p.u. falls below lower limit 0.95 p.u. (-0.0395 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9087, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0413, 'severity': 4.13, 'description': 'Bus 10 undervoltage: 0.9087 p.u. falls below lower limit 0.95 p.u. (-0.0413 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9084, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0416, 'severity': 4.16, 'description': 'Bus 11 undervoltage: 0.9084 p.u. falls below lower limit 0.95 p.u. (-0.0416 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 101.93, 'limit_value': 100.0, 'unit': '%', 'margin': 1.93, 'severity': 1.93, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 101.9% exceeds limit 100.0% (+1.9%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 102.53, 'limit_value': 100.0, 'unit': '%', 'margin': 2.53, 'severity': 2.53, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 102.5% exceeds limit 100.0% (+2.5%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 127.76, 'limit_value': 100.0, 'unit': '%', 'margin': 27.76, 'severity': 27.76, 'description': 'Trafo 0-1 overload: 127.8% exceeds limit 100.0% (+27.8%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 110.68, 'limit_value': 100.0, 'unit': '%', 'margin': 10.68, 'severity': 10.68, 'description': 'Trafo 0-12 overload: 110.7% exceeds limit 100.0% (+10.7%)'}]"
6,voltage_setpoint_1.030pu,VOLTAGE_SETPOINT,Substation Voltage Setpoint (1.030 p.u.),True,False,13,9,2,0.9012,1.03,103.37,100.0,0.5,-654.54,Adjusted primary substation slack voltage setpoint to 1.030 p.u. (was 1.000 p.u.) to regulate feeder voltage profile.,"[{'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9087, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0413, 'severity': 4.13, 'description': 'Bus 3 undervoltage: 0.9087 p.u. falls below lower limit 0.95 p.u. (-0.0413 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9057, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0443, 'severity': 4.43, 'description': 'Bus 4 undervoltage: 0.9057 p.u. falls below lower limit 0.95 p.u. (-0.0443 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9035, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0465, 'severity': 4.65, 'description': 'Bus 5 undervoltage: 0.9035 p.u. falls below lower limit 0.95 p.u. (-0.0465 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9015, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0485, 'severity': 4.85, 'description': 'Bus 6 undervoltage: 0.9015 p.u. falls below lower limit 0.95 p.u. (-0.0485 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9076, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0424, 'severity': 4.24, 'description': 'Bus 7 undervoltage: 0.9076 p.u. falls below lower limit 0.95 p.u. (-0.0424 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9045, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0455, 'severity': 4.55, 'description': 'Bus 8 undervoltage: 0.9045 p.u. falls below lower limit 0.95 p.u. (-0.0455 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9033, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0467, 'severity': 4.67, 'description': 'Bus 9 undervoltage: 0.9033 p.u. falls below lower limit 0.95 p.u. (-0.0467 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9015, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0485, 'severity': 4.85, 'description': 'Bus 10 undervoltage: 0.9015 p.u. falls below lower limit 0.95 p.u. (-0.0485 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9012, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0488, 'severity': 4.88, 'description': 'Bus 11 undervoltage: 0.9012 p.u. falls below lower limit 0.95 p.u. (-0.0488 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 102.77, 'limit_value': 100.0, 'unit': '%', 'margin': 2.77, 'severity': 2.77, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 102.8% exceeds limit 100.0% (+2.8%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 103.37, 'limit_value': 100.0, 'unit': '%', 'margin': 3.37, 'severity': 3.37, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 103.4% exceeds limit 100.0% (+3.4%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 128.64, 'limit_value': 100.0, 'unit': '%', 'margin': 28.64, 'severity': 28.64, 'description': 'Trafo 0-1 overload: 128.6% exceeds limit 100.0% (+28.6%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 111.39, 'limit_value': 100.0, 'unit': '%', 'margin': 11.39, 'severity': 11.39, 'description': 'Trafo 0-12 overload: 111.4% exceeds limit 100.0% (+11.4%)'}]"
7,reconfig_switch_4,FEEDER_RECONFIGURATION,Feeder Reconfiguration (S1),True,False,14,12,0,0.9017,1.0,62.45,100.0,1.0,-714.0,Closed tie-switch S1 at Bus 8 (Line 14) to redistribute power flow across feeders.,"[{'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9347, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0153, 'severity': 1.53, 'description': 'Bus 2 undervoltage: 0.9347 p.u. falls below lower limit 0.95 p.u. (-0.0153 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9089, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0411, 'severity': 4.11, 'description': 'Bus 3 undervoltage: 0.9089 p.u. falls below lower limit 0.95 p.u. (-0.0411 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9059, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0441, 'severity': 4.41, 'description': 'Bus 4 undervoltage: 0.9059 p.u. falls below lower limit 0.95 p.u. (-0.0441 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9038, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0462, 'severity': 4.62, 'description': 'Bus 5 undervoltage: 0.9038 p.u. falls below lower limit 0.95 p.u. (-0.0462 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9017, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0483, 'severity': 4.83, 'description': 'Bus 6 undervoltage: 0.9017 p.u. falls below lower limit 0.95 p.u. (-0.0483 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9125, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0375, 'severity': 3.75, 'description': 'Bus 7 undervoltage: 0.9125 p.u. falls below lower limit 0.95 p.u. (-0.0375 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9095, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0405, 'severity': 4.05, 'description': 'Bus 8 undervoltage: 0.9095 p.u. falls below lower limit 0.95 p.u. (-0.0405 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9083, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0417, 'severity': 4.17, 'description': 'Bus 9 undervoltage: 0.9083 p.u. falls below lower limit 0.95 p.u. (-0.0417 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9065, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0435, 'severity': 4.35, 'description': 'Bus 10 undervoltage: 0.9065 p.u. falls below lower limit 0.95 p.u. (-0.0435 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9062, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0438, 'severity': 4.38, 'description': 'Bus 11 undervoltage: 0.9062 p.u. falls below lower limit 0.95 p.u. (-0.0438 p.u.)'}, {'element_type': 'bus', 'element_id': 13, 'element_name': 'Bus 13', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9295, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0205, 'severity': 2.05, 'description': 'Bus 13 undervoltage: 0.9295 p.u. falls below lower limit 0.95 p.u. (-0.0205 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9159, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0341, 'severity': 3.41, 'description': 'Bus 14 undervoltage: 0.9159 p.u. falls below lower limit 0.95 p.u. (-0.0341 p.u.)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 122.84, 'limit_value': 100.0, 'unit': '%', 'margin': 22.84, 'severity': 22.84, 'description': 'Trafo 0-1 overload: 122.8% exceeds limit 100.0% (+22.8%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 124.67, 'limit_value': 100.0, 'unit': '%', 'margin': 24.67, 'severity': 24.67, 'description': 'Trafo 0-12 overload: 124.7% exceeds limit 100.0% (+24.7%)'}]"
8,battery_coordinated_b5_b10,BATTERY_DISPATCH,Dual-Battery Coordinated Dispatch (-2.0 MW),True,False,14,12,0,0.9055,1.0,51.28,100.0,2.0,-718.86,Coordinated dispatch of Battery 1 (Bus 5: -1.2 MW) and Battery 2 (Bus 10: -0.8 MW). 100% clean energy preserved.,"[{'element_type': 'bus', 'element_id': 1, 'element_name': 'Bus 1', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9494, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0006, 'severity': 0.06, 'description': 'Bus 1 undervoltage: 0.9494 p.u. falls below lower limit 0.95 p.u. (-0.0006 p.u.)'}, {'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9342, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0158, 'severity': 1.58, 'description': 'Bus 2 undervoltage: 0.9342 p.u. falls below lower limit 0.95 p.u. (-0.0158 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9098, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0402, 'severity': 4.02, 'description': 'Bus 3 undervoltage: 0.9098 p.u. falls below lower limit 0.95 p.u. (-0.0402 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9083, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0417, 'severity': 4.17, 'description': 'Bus 4 undervoltage: 0.9083 p.u. falls below lower limit 0.95 p.u. (-0.0417 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9076, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0424, 'severity': 4.24, 'description': 'Bus 5 undervoltage: 0.9076 p.u. falls below lower limit 0.95 p.u. (-0.0424 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9055, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0445, 'severity': 4.45, 'description': 'Bus 6 undervoltage: 0.9055 p.u. falls below lower limit 0.95 p.u. (-0.0445 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9105, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0395, 'severity': 3.95, 'description': 'Bus 7 undervoltage: 0.9105 p.u. falls below lower limit 0.95 p.u. (-0.0395 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9074, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0426, 'severity': 4.26, 'description': 'Bus 8 undervoltage: 0.9074 p.u. falls below lower limit 0.95 p.u. (-0.0426 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9067, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0433, 'severity': 4.33, 'description': 'Bus 9 undervoltage: 0.9067 p.u. falls below lower limit 0.95 p.u. (-0.0433 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9059, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0441, 'severity': 4.41, 'description': 'Bus 10 undervoltage: 0.9059 p.u. falls below lower limit 0.95 p.u. (-0.0441 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9056, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0444, 'severity': 4.44, 'description': 'Bus 11 undervoltage: 0.9056 p.u. falls below lower limit 0.95 p.u. (-0.0444 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9464, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0036, 'severity': 0.36, 'description': 'Bus 14 undervoltage: 0.9464 p.u. falls below lower limit 0.95 p.u. (-0.0036 p.u.)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 119.98, 'limit_value': 100.0, 'unit': '%', 'margin': 19.98, 'severity': 19.98, 'description': 'Trafo 0-1 overload: 120.0% exceeds limit 100.0% (+20.0%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 115.11, 'limit_value': 100.0, 'unit': '%', 'margin': 15.11, 'severity': 15.11, 'description': 'Trafo 0-12 overload: 115.1% exceeds limit 100.0% (+15.1%)'}]"
9,voltage_setpoint_1.020pu,VOLTAGE_SETPOINT,Substation Voltage Setpoint (1.020 p.u.),True,False,14,10,2,0.8891,1.02,104.79,100.0,0.5,-719.96,Adjusted primary substation slack voltage setpoint to 1.020 p.u. (was 1.000 p.u.) to regulate feeder voltage profile.,"[{'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9395, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0105, 'severity': 1.05, 'description': 'Bus 2 undervoltage: 0.9395 p.u. falls below lower limit 0.95 p.u. (-0.0105 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8967, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0533, 'severity': 5.33, 'description': 'Bus 3 undervoltage: 0.8967 p.u. falls below lower limit 0.95 p.u. (-0.0533 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8937, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0563, 'severity': 5.63, 'description': 'Bus 4 undervoltage: 0.8937 p.u. falls below lower limit 0.95 p.u. (-0.0563 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8915, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0585, 'severity': 5.85, 'description': 'Bus 5 undervoltage: 0.8915 p.u. falls below lower limit 0.95 p.u. (-0.0585 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8894, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0606, 'severity': 6.06, 'description': 'Bus 6 undervoltage: 0.8894 p.u. falls below lower limit 0.95 p.u. (-0.0606 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8956, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0544, 'severity': 5.44, 'description': 'Bus 7 undervoltage: 0.8956 p.u. falls below lower limit 0.95 p.u. (-0.0544 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8925, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0575, 'severity': 5.75, 'description': 'Bus 8 undervoltage: 0.8925 p.u. falls below lower limit 0.95 p.u. (-0.0575 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8913, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0587, 'severity': 5.87, 'description': 'Bus 9 undervoltage: 0.8913 p.u. falls below lower limit 0.95 p.u. (-0.0587 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8894, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0606, 'severity': 6.06, 'description': 'Bus 10 undervoltage: 0.8894 p.u. falls below lower limit 0.95 p.u. (-0.0606 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8891, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0609, 'severity': 6.09, 'description': 'Bus 11 undervoltage: 0.8891 p.u. falls below lower limit 0.95 p.u. (-0.0609 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 104.2, 'limit_value': 100.0, 'unit': '%', 'margin': 4.2, 'severity': 4.2, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 104.2% exceeds limit 100.0% (+4.2%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 104.79, 'limit_value': 100.0, 'unit': '%', 'margin': 4.79, 'severity': 4.79, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 104.8% exceeds limit 100.0% (+4.8%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 130.14, 'limit_value': 100.0, 'unit': '%', 'margin': 30.14, 'severity': 30.14, 'description': 'Trafo 0-1 overload: 130.1% exceeds limit 100.0% (+30.1%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 112.6, 'limit_value': 100.0, 'unit': '%', 'margin': 12.6, 'severity': 12.6, 'description': 'Trafo 0-12 overload: 112.6% exceeds limit 100.0% (+12.6%)'}]"
10,hybrid_reconfig_s1_battery,HYBRID,Hybrid: Reconfiguration (S1) + Battery (0.5 MW),True,False,14,12,0,0.9119,1.0,47.81,100.0,2.0,-722.24,Closed tie-switch S1 and dispatched Battery 1 to absorb/support 0.5 MW. 100% clean energy preserved.,"[{'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9387, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0113, 'severity': 1.13, 'description': 'Bus 2 undervoltage: 0.9387 p.u. falls below lower limit 0.95 p.u. (-0.0113 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9173, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0327, 'severity': 3.27, 'description': 'Bus 3 undervoltage: 0.9173 p.u. falls below lower limit 0.95 p.u. (-0.0327 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9152, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0348, 'severity': 3.48, 'description': 'Bus 4 undervoltage: 0.9152 p.u. falls below lower limit 0.95 p.u. (-0.0348 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9139, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0361, 'severity': 3.61, 'description': 'Bus 5 undervoltage: 0.9139 p.u. falls below lower limit 0.95 p.u. (-0.0361 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9119, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0381, 'severity': 3.81, 'description': 'Bus 6 undervoltage: 0.9119 p.u. falls below lower limit 0.95 p.u. (-0.0381 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.92, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.03, 'severity': 3.0, 'description': 'Bus 7 undervoltage: 0.9200 p.u. falls below lower limit 0.95 p.u. (-0.0300 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.917, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.033, 'severity': 3.3, 'description': 'Bus 8 undervoltage: 0.9170 p.u. falls below lower limit 0.95 p.u. (-0.0330 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9159, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0341, 'severity': 3.41, 'description': 'Bus 9 undervoltage: 0.9159 p.u. falls below lower limit 0.95 p.u. (-0.0341 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.914, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.036, 'severity': 3.6, 'description': 'Bus 10 undervoltage: 0.9140 p.u. falls below lower limit 0.95 p.u. (-0.0360 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9138, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0362, 'severity': 3.62, 'description': 'Bus 11 undervoltage: 0.9138 p.u. falls below lower limit 0.95 p.u. (-0.0362 p.u.)'}, {'element_type': 'bus', 'element_id': 13, 'element_name': 'Bus 13', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9335, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0165, 'severity': 1.65, 'description': 'Bus 13 undervoltage: 0.9335 p.u. falls below lower limit 0.95 p.u. (-0.0165 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9221, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0279, 'severity': 2.79, 'description': 'Bus 14 undervoltage: 0.9221 p.u. falls below lower limit 0.95 p.u. (-0.0279 p.u.)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 120.12, 'limit_value': 100.0, 'unit': '%', 'margin': 20.12, 'severity': 20.12, 'description': 'Trafo 0-1 overload: 120.1% exceeds limit 100.0% (+20.1%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 122.31, 'limit_value': 100.0, 'unit': '%', 'margin': 22.31, 'severity': 22.31, 'description': 'Trafo 0-12 overload: 122.3% exceeds limit 100.0% (+22.3%)'}]"
