rank,action_id,action_type,name,converged,resolved,residual_violations_count,residual_voltage_violations,residual_loading_violations,min_vm_pu,max_vm_pu,max_line_loading_percent,renewable_retained_pct,cost_proxy,score,description,violations_detail
11,voltage_setpoint_1.010pu,VOLTAGE_SETPOINT,Substation Voltage Setpoint (1.010 p.u.),True,False,14,10,2,0.877,1.01,106.27,100.0,0.5,-725.46,Adjusted primary substation slack voltage setpoint to 1.010 p.u. (was 1.000 p.u.) to regulate feeder voltage profile.,"[{'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9281, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0219, 'severity': 2.19, 'description': 'Bus 2 undervoltage: 0.9281 p.u. falls below lower limit 0.95 p.u. (-0.0219 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8847, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0653, 'severity': 6.53, 'description': 'Bus 3 undervoltage: 0.8847 p.u. falls below lower limit 0.95 p.u. (-0.0653 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8816, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0684, 'severity': 6.84, 'description': 'Bus 4 undervoltage: 0.8816 p.u. falls below lower limit 0.95 p.u. (-0.0684 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8794, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0706, 'severity': 7.06, 'description': 'Bus 5 undervoltage: 0.8794 p.u. falls below lower limit 0.95 p.u. (-0.0706 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8773, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0727, 'severity': 7.27, 'description': 'Bus 6 undervoltage: 0.8773 p.u. falls below lower limit 0.95 p.u. (-0.0727 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8835, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0665, 'severity': 6.65, 'description': 'Bus 7 undervoltage: 0.8835 p.u. falls below lower limit 0.95 p.u. (-0.0665 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8804, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0696, 'severity': 6.96, 'description': 'Bus 8 undervoltage: 0.8804 p.u. falls below lower limit 0.95 p.u. (-0.0696 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8792, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0708, 'severity': 7.08, 'description': 'Bus 9 undervoltage: 0.8792 p.u. falls below lower limit 0.95 p.u. (-0.0708 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8773, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0727, 'severity': 7.27, 'description': 'Bus 10 undervoltage: 0.8773 p.u. falls below lower limit 0.95 p.u. (-0.0727 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.877, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.073, 'severity': 7.3, 'description': 'Bus 11 undervoltage: 0.8770 p.u. falls below lower limit 0.95 p.u. (-0.0730 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 105.68, 'limit_value': 100.0, 'unit': '%', 'margin': 5.68, 'severity': 5.68, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 105.7% exceeds limit 100.0% (+5.7%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 106.27, 'limit_value': 100.0, 'unit': '%', 'margin': 6.27, 'severity': 6.27, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 106.3% exceeds limit 100.0% (+6.3%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 131.68, 'limit_value': 100.0, 'unit': '%', 'margin': 31.68, 'severity': 31.68, 'description': 'Trafo 0-1 overload: 131.7% exceeds limit 100.0% (+31.7%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 113.84, 'limit_value': 100.0, 'unit': '%', 'margin': 13.84, 'severity': 13.84, 'description': 'Trafo 0-12 overload: 113.8% exceeds limit 100.0% (+13.8%)'}]"
12,battery_-2.00mw_bus11,BATTERY_DISPATCH,Battery Dispatch (-2.00 MW),True,False,14,12,0,0.8922,1.0,65.57,100.0,2.0,-728.92,Dispatched Battery Bus 11 at Bus 11 to -2.00 MW (DISCHARGING (inject power)). 100% clean energy preserved.,"[{'element_type': 'bus', 'element_id': 1, 'element_name': 'Bus 1', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9483, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0017, 'severity': 0.17, 'description': 'Bus 1 undervoltage: 0.9483 p.u. falls below lower limit 0.95 p.u. (-0.0017 p.u.)'}, {'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9294, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0206, 'severity': 2.06, 'description': 'Bus 2 undervoltage: 0.9294 p.u. falls below lower limit 0.95 p.u. (-0.0206 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8995, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0505, 'severity': 5.05, 'description': 'Bus 3 undervoltage: 0.8995 p.u. falls below lower limit 0.95 p.u. (-0.0505 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8964, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0536, 'severity': 5.36, 'description': 'Bus 4 undervoltage: 0.8964 p.u. falls below lower limit 0.95 p.u. (-0.0536 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8943, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0557, 'severity': 5.57, 'description': 'Bus 5 undervoltage: 0.8943 p.u. falls below lower limit 0.95 p.u. (-0.0557 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8922, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0578, 'severity': 5.78, 'description': 'Bus 6 undervoltage: 0.8922 p.u. falls below lower limit 0.95 p.u. (-0.0578 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.902, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.048, 'severity': 4.8, 'description': 'Bus 7 undervoltage: 0.9020 p.u. falls below lower limit 0.95 p.u. (-0.0480 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8989, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0511, 'severity': 5.11, 'description': 'Bus 8 undervoltage: 0.8989 p.u. falls below lower limit 0.95 p.u. (-0.0511 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8986, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0514, 'severity': 5.14, 'description': 'Bus 9 undervoltage: 0.8986 p.u. falls below lower limit 0.95 p.u. (-0.0514 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8989, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0511, 'severity': 5.11, 'description': 'Bus 10 undervoltage: 0.8989 p.u. falls below lower limit 0.95 p.u. (-0.0511 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8995, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0505, 'severity': 5.05, 'description': 'Bus 11 undervoltage: 0.8995 p.u. falls below lower limit 0.95 p.u. (-0.0505 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9464, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0036, 'severity': 0.36, 'description': 'Bus 14 undervoltage: 0.9464 p.u. falls below lower limit 0.95 p.u. (-0.0036 p.u.)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 123.68, 'limit_value': 100.0, 'unit': '%', 'margin': 23.68, 'severity': 23.68, 'description': 'Trafo 0-1 overload: 123.7% exceeds limit 100.0% (+23.7%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 115.11, 'limit_value': 100.0, 'unit': '%', 'margin': 15.11, 'severity': 15.11, 'description': 'Trafo 0-12 overload: 115.1% exceeds limit 100.0% (+15.1%)'}]"
13,battery_-1.50mw_bus11,BATTERY_DISPATCH,Battery Dispatch (-1.50 MW),True,False,14,12,0,0.8859,1.0,75.17,100.0,2.0,-734.76,Dispatched Battery Bus 11 at Bus 11 to -1.50 MW (DISCHARGING (inject power)). 100% clean energy preserved.,"[{'element_type': 'bus', 'element_id': 1, 'element_name': 'Bus 1', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9476, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0024, 'severity': 0.24, 'description': 'Bus 1 undervoltage: 0.9476 p.u. falls below lower limit 0.95 p.u. (-0.0024 p.u.)'}, {'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9265, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0235, 'severity': 2.35, 'description': 'Bus 2 undervoltage: 0.9265 p.u. falls below lower limit 0.95 p.u. (-0.0235 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8932, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0568, 'severity': 5.68, 'description': 'Bus 3 undervoltage: 0.8932 p.u. falls below lower limit 0.95 p.u. (-0.0568 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8902, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0598, 'severity': 5.98, 'description': 'Bus 4 undervoltage: 0.8902 p.u. falls below lower limit 0.95 p.u. (-0.0598 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.888, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.062, 'severity': 6.2, 'description': 'Bus 5 undervoltage: 0.8880 p.u. falls below lower limit 0.95 p.u. (-0.0620 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8859, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0641, 'severity': 6.41, 'description': 'Bus 6 undervoltage: 0.8859 p.u. falls below lower limit 0.95 p.u. (-0.0641 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8949, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0551, 'severity': 5.51, 'description': 'Bus 7 undervoltage: 0.8949 p.u. falls below lower limit 0.95 p.u. (-0.0551 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8918, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0582, 'severity': 5.82, 'description': 'Bus 8 undervoltage: 0.8918 p.u. falls below lower limit 0.95 p.u. (-0.0582 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8913, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0587, 'severity': 5.87, 'description': 'Bus 9 undervoltage: 0.8913 p.u. falls below lower limit 0.95 p.u. (-0.0587 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.891, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.059, 'severity': 5.9, 'description': 'Bus 10 undervoltage: 0.8910 p.u. falls below lower limit 0.95 p.u. (-0.0590 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8914, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0586, 'severity': 5.86, 'description': 'Bus 11 undervoltage: 0.8914 p.u. falls below lower limit 0.95 p.u. (-0.0586 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9464, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0036, 'severity': 0.36, 'description': 'Bus 14 undervoltage: 0.9464 p.u. falls below lower limit 0.95 p.u. (-0.0036 p.u.)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 125.97, 'limit_value': 100.0, 'unit': '%', 'margin': 25.97, 'severity': 25.97, 'description': 'Trafo 0-1 overload: 126.0% exceeds limit 100.0% (+26.0%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 115.11, 'limit_value': 100.0, 'unit': '%', 'margin': 15.11, 'severity': 15.11, 'description': 'Trafo 0-12 overload: 115.1% exceeds limit 100.0% (+15.1%)'}]"
14,battery_-1.00mw_bus11,BATTERY_DISPATCH,Battery Dispatch (-1.00 MW),True,False,14,12,0,0.8794,1.0,85.47,100.0,2.0,-740.76,Dispatched Battery Bus 11 at Bus 11 to -1.00 MW (DISCHARGING (inject power)). 100% clean energy preserved.,"[{'element_type': 'bus', 'element_id': 1, 'element_name': 'Bus 1', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9468, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0032, 'severity': 0.32, 'description': 'Bus 1 undervoltage: 0.9468 p.u. falls below lower limit 0.95 p.u. (-0.0032 p.u.)'}, {'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9235, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0265, 'severity': 2.65, 'description': 'Bus 2 undervoltage: 0.9235 p.u. falls below lower limit 0.95 p.u. (-0.0265 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8867, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0633, 'severity': 6.33, 'description': 'Bus 3 undervoltage: 0.8867 p.u. falls below lower limit 0.95 p.u. (-0.0633 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8836, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0664, 'severity': 6.64, 'description': 'Bus 4 undervoltage: 0.8836 p.u. falls below lower limit 0.95 p.u. (-0.0664 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8814, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0686, 'severity': 6.86, 'description': 'Bus 5 undervoltage: 0.8814 p.u. falls below lower limit 0.95 p.u. (-0.0686 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8794, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0706, 'severity': 7.06, 'description': 'Bus 6 undervoltage: 0.8794 p.u. falls below lower limit 0.95 p.u. (-0.0706 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8874, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0626, 'severity': 6.26, 'description': 'Bus 7 undervoltage: 0.8874 p.u. falls below lower limit 0.95 p.u. (-0.0626 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8843, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0657, 'severity': 6.57, 'description': 'Bus 8 undervoltage: 0.8843 p.u. falls below lower limit 0.95 p.u. (-0.0657 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8836, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0664, 'severity': 6.64, 'description': 'Bus 9 undervoltage: 0.8836 p.u. falls below lower limit 0.95 p.u. (-0.0664 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8827, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0673, 'severity': 6.73, 'description': 'Bus 10 undervoltage: 0.8827 p.u. falls below lower limit 0.95 p.u. (-0.0673 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8829, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0671, 'severity': 6.71, 'description': 'Bus 11 undervoltage: 0.8829 p.u. falls below lower limit 0.95 p.u. (-0.0671 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9464, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0036, 'severity': 0.36, 'description': 'Bus 14 undervoltage: 0.9464 p.u. falls below lower limit 0.95 p.u. (-0.0036 p.u.)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 128.32, 'limit_value': 100.0, 'unit': '%', 'margin': 28.32, 'severity': 28.32, 'description': 'Trafo 0-1 overload: 128.3% exceeds limit 100.0% (+28.3%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 115.11, 'limit_value': 100.0, 'unit': '%', 'margin': 15.11, 'severity': 15.11, 'description': 'Trafo 0-12 overload: 115.1% exceeds limit 100.0% (+15.1%)'}]"
15,battery_-0.50mw_bus11,BATTERY_DISPATCH,Battery Dispatch (-0.50 MW),True,False,14,12,0,0.8724,1.0,96.37,100.0,2.0,-747.02,Dispatched Battery Bus 11 at Bus 11 to -0.50 MW (DISCHARGING (inject power)). 100% clean energy preserved.,"[{'element_type': 'bus', 'element_id': 1, 'element_name': 'Bus 1', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9459, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0041, 'severity': 0.41, 'description': 'Bus 1 undervoltage: 0.9459 p.u. falls below lower limit 0.95 p.u. (-0.0041 p.u.)'}, {'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9202, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0298, 'severity': 2.98, 'description': 'Bus 2 undervoltage: 0.9202 p.u. falls below lower limit 0.95 p.u. (-0.0298 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8798, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0702, 'severity': 7.02, 'description': 'Bus 3 undervoltage: 0.8798 p.u. falls below lower limit 0.95 p.u. (-0.0702 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8768, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0732, 'severity': 7.32, 'description': 'Bus 4 undervoltage: 0.8768 p.u. falls below lower limit 0.95 p.u. (-0.0732 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8745, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0755, 'severity': 7.55, 'description': 'Bus 5 undervoltage: 0.8745 p.u. falls below lower limit 0.95 p.u. (-0.0755 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8724, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0776, 'severity': 7.76, 'description': 'Bus 6 undervoltage: 0.8724 p.u. falls below lower limit 0.95 p.u. (-0.0776 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8796, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0704, 'severity': 7.04, 'description': 'Bus 7 undervoltage: 0.8796 p.u. falls below lower limit 0.95 p.u. (-0.0704 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8765, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0735, 'severity': 7.35, 'description': 'Bus 8 undervoltage: 0.8765 p.u. falls below lower limit 0.95 p.u. (-0.0735 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8755, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0745, 'severity': 7.45, 'description': 'Bus 9 undervoltage: 0.8755 p.u. falls below lower limit 0.95 p.u. (-0.0745 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8741, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0759, 'severity': 7.59, 'description': 'Bus 10 undervoltage: 0.8741 p.u. falls below lower limit 0.95 p.u. (-0.0759 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8741, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0759, 'severity': 7.59, 'description': 'Bus 11 undervoltage: 0.8741 p.u. falls below lower limit 0.95 p.u. (-0.0759 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9464, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0036, 'severity': 0.36, 'description': 'Bus 14 undervoltage: 0.9464 p.u. falls below lower limit 0.95 p.u. (-0.0036 p.u.)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 130.75, 'limit_value': 100.0, 'unit': '%', 'margin': 30.75, 'severity': 30.75, 'description': 'Trafo 0-1 overload: 130.8% exceeds limit 100.0% (+30.8%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 115.11, 'limit_value': 100.0, 'unit': '%', 'margin': 15.11, 'severity': 15.11, 'description': 'Trafo 0-12 overload: 115.1% exceeds limit 100.0% (+15.1%)'}]"
16,reconfig_switch_2,FEEDER_RECONFIGURATION,Feeder Reconfiguration (S3),True,False,16,12,2,0.8645,1.0,107.73,100.0,1.0,-858.6,Closed tie-switch S3 at Bus 4 (Line 13) to redistribute power flow across feeders.,"[{'element_type': 'bus', 'element_id': 1, 'element_name': 'Bus 1', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.945, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.005, 'severity': 0.5, 'description': 'Bus 1 undervoltage: 0.9450 p.u. falls below lower limit 0.95 p.u. (-0.0050 p.u.)'}, {'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9168, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0332, 'severity': 3.32, 'description': 'Bus 2 undervoltage: 0.9168 p.u. falls below lower limit 0.95 p.u. (-0.0332 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8727, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0773, 'severity': 7.73, 'description': 'Bus 3 undervoltage: 0.8727 p.u. falls below lower limit 0.95 p.u. (-0.0773 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8688, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0812, 'severity': 8.12, 'description': 'Bus 4 undervoltage: 0.8688 p.u. falls below lower limit 0.95 p.u. (-0.0812 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8666, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0834, 'severity': 8.34, 'description': 'Bus 5 undervoltage: 0.8666 p.u. falls below lower limit 0.95 p.u. (-0.0834 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8645, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0855, 'severity': 8.55, 'description': 'Bus 6 undervoltage: 0.8645 p.u. falls below lower limit 0.95 p.u. (-0.0855 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8731, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0769, 'severity': 7.69, 'description': 'Bus 7 undervoltage: 0.8731 p.u. falls below lower limit 0.95 p.u. (-0.0769 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8699, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0801, 'severity': 8.01, 'description': 'Bus 8 undervoltage: 0.8699 p.u. falls below lower limit 0.95 p.u. (-0.0801 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8691, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0809, 'severity': 8.09, 'description': 'Bus 9 undervoltage: 0.8691 p.u. falls below lower limit 0.95 p.u. (-0.0809 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8681, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0819, 'severity': 8.19, 'description': 'Bus 10 undervoltage: 0.8681 p.u. falls below lower limit 0.95 p.u. (-0.0819 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8682, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0818, 'severity': 8.18, 'description': 'Bus 11 undervoltage: 0.8682 p.u. falls below lower limit 0.95 p.u. (-0.0818 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9464, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0036, 'severity': 0.36, 'description': 'Bus 14 undervoltage: 0.9464 p.u. falls below lower limit 0.95 p.u. (-0.0036 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 107.15, 'limit_value': 100.0, 'unit': '%', 'margin': 7.15, 'severity': 7.15, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 107.2% exceeds limit 100.0% (+7.2%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 107.73, 'limit_value': 100.0, 'unit': '%', 'margin': 7.73, 'severity': 7.73, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 107.7% exceeds limit 100.0% (+7.7%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 133.25, 'limit_value': 100.0, 'unit': '%', 'margin': 33.25, 'severity': 33.25, 'description': 'Trafo 0-1 overload: 133.2% exceeds limit 100.0% (+33.2%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 115.11, 'limit_value': 100.0, 'unit': '%', 'margin': 15.11, 'severity': 15.11, 'description': 'Trafo 0-12 overload: 115.1% exceeds limit 100.0% (+15.1%)'}]"
17,reconfig_switch_1,FEEDER_RECONFIGURATION,Feeder Reconfiguration (S2),True,False,16,12,2,0.8638,1.0,107.49,100.0,1.0,-858.64,Closed tie-switch S2 at Bus 7 (Line 12) to redistribute power flow across feeders.,"[{'element_type': 'bus', 'element_id': 1, 'element_name': 'Bus 1', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9451, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0049, 'severity': 0.49, 'description': 'Bus 1 undervoltage: 0.9451 p.u. falls below lower limit 0.95 p.u. (-0.0049 p.u.)'}, {'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9169, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0331, 'severity': 3.31, 'description': 'Bus 2 undervoltage: 0.9169 p.u. falls below lower limit 0.95 p.u. (-0.0331 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.873, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.077, 'severity': 7.7, 'description': 'Bus 3 undervoltage: 0.8730 p.u. falls below lower limit 0.95 p.u. (-0.0770 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8705, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0795, 'severity': 7.95, 'description': 'Bus 4 undervoltage: 0.8705 p.u. falls below lower limit 0.95 p.u. (-0.0795 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8689, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0811, 'severity': 8.11, 'description': 'Bus 5 undervoltage: 0.8689 p.u. falls below lower limit 0.95 p.u. (-0.0811 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8684, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0816, 'severity': 8.16, 'description': 'Bus 6 undervoltage: 0.8684 p.u. falls below lower limit 0.95 p.u. (-0.0816 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8687, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0813, 'severity': 8.13, 'description': 'Bus 7 undervoltage: 0.8687 p.u. falls below lower limit 0.95 p.u. (-0.0813 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8672, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0828, 'severity': 8.28, 'description': 'Bus 8 undervoltage: 0.8672 p.u. falls below lower limit 0.95 p.u. (-0.0828 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.866, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.084, 'severity': 8.4, 'description': 'Bus 9 undervoltage: 0.8660 p.u. falls below lower limit 0.95 p.u. (-0.0840 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8641, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0859, 'severity': 8.59, 'description': 'Bus 10 undervoltage: 0.8641 p.u. falls below lower limit 0.95 p.u. (-0.0859 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8638, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0862, 'severity': 8.62, 'description': 'Bus 11 undervoltage: 0.8638 p.u. falls below lower limit 0.95 p.u. (-0.0862 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9464, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0036, 'severity': 0.36, 'description': 'Bus 14 undervoltage: 0.9464 p.u. falls below lower limit 0.95 p.u. (-0.0036 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 106.91, 'limit_value': 100.0, 'unit': '%', 'margin': 6.91, 'severity': 6.91, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 106.9% exceeds limit 100.0% (+6.9%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 107.49, 'limit_value': 100.0, 'unit': '%', 'margin': 7.49, 'severity': 7.49, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 107.5% exceeds limit 100.0% (+7.5%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 133.2, 'limit_value': 100.0, 'unit': '%', 'margin': 33.2, 'severity': 33.2, 'description': 'Trafo 0-1 overload: 133.2% exceeds limit 100.0% (+33.2%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 115.11, 'limit_value': 100.0, 'unit': '%', 'margin': 15.11, 'severity': 15.11, 'description': 'Trafo 0-12 overload: 115.1% exceeds limit 100.0% (+15.1%)'}]"
18,curtail_15pct,CURTAILMENT,Solar Curtailment (15%),True,False,16,12,2,0.8611,1.0,112.98,85.0,3.0,-921.56,Curtailed solar generation by 15% across 9 units (-0.225 MW wasted).,"[{'element_type': 'bus', 'element_id': 1, 'element_name': 'Bus 1', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9445, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0055, 'severity': 0.55, 'description': 'Bus 1 undervoltage: 0.9445 p.u. falls below lower limit 0.95 p.u. (-0.0055 p.u.)'}, {'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9151, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0349, 'severity': 3.49, 'description': 'Bus 2 undervoltage: 0.9151 p.u. falls below lower limit 0.95 p.u. (-0.0349 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8694, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0806, 'severity': 8.06, 'description': 'Bus 3 undervoltage: 0.8694 p.u. falls below lower limit 0.95 p.u. (-0.0806 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8662, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0838, 'severity': 8.38, 'description': 'Bus 4 undervoltage: 0.8662 p.u. falls below lower limit 0.95 p.u. (-0.0838 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.864, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.086, 'severity': 8.6, 'description': 'Bus 5 undervoltage: 0.8640 p.u. falls below lower limit 0.95 p.u. (-0.0860 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8619, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0881, 'severity': 8.81, 'description': 'Bus 6 undervoltage: 0.8619 p.u. falls below lower limit 0.95 p.u. (-0.0881 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8672, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0828, 'severity': 8.28, 'description': 'Bus 7 undervoltage: 0.8672 p.u. falls below lower limit 0.95 p.u. (-0.0828 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8646, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0854, 'severity': 8.54, 'description': 'Bus 8 undervoltage: 0.8646 p.u. falls below lower limit 0.95 p.u. (-0.0854 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8634, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0866, 'severity': 8.66, 'description': 'Bus 9 undervoltage: 0.8634 p.u. falls below lower limit 0.95 p.u. (-0.0866 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8614, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0886, 'severity': 8.86, 'description': 'Bus 10 undervoltage: 0.8614 p.u. falls below lower limit 0.95 p.u. (-0.0886 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8611, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0889, 'severity': 8.89, 'description': 'Bus 11 undervoltage: 0.8611 p.u. falls below lower limit 0.95 p.u. (-0.0889 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9464, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0036, 'severity': 0.36, 'description': 'Bus 14 undervoltage: 0.9464 p.u. falls below lower limit 0.95 p.u. (-0.0036 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 112.42, 'limit_value': 100.0, 'unit': '%', 'margin': 12.42, 'severity': 12.42, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 112.4% exceeds limit 100.0% (+12.4%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 112.98, 'limit_value': 100.0, 'unit': '%', 'margin': 12.98, 'severity': 12.98, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 113.0% exceeds limit 100.0% (+13.0%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 134.39, 'limit_value': 100.0, 'unit': '%', 'margin': 34.39, 'severity': 34.39, 'description': 'Trafo 0-1 overload: 134.4% exceeds limit 100.0% (+34.4%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 115.11, 'limit_value': 100.0, 'unit': '%', 'margin': 15.11, 'severity': 15.11, 'description': 'Trafo 0-12 overload: 115.1% exceeds limit 100.0% (+15.1%)'}]"
19,curtail_30pct,CURTAILMENT,Solar Curtailment (30%),True,False,16,12,2,0.8573,1.0,118.26,70.0,3.0,-954.62,Curtailed solar generation by 30% across 9 units (-0.450 MW wasted).,"[{'element_type': 'bus', 'element_id': 1, 'element_name': 'Bus 1', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9441, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0059, 'severity': 0.59, 'description': 'Bus 1 undervoltage: 0.9441 p.u. falls below lower limit 0.95 p.u. (-0.0059 p.u.)'}, {'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9135, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0365, 'severity': 3.65, 'description': 'Bus 2 undervoltage: 0.9135 p.u. falls below lower limit 0.95 p.u. (-0.0365 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.866, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.084, 'severity': 8.4, 'description': 'Bus 3 undervoltage: 0.8660 p.u. falls below lower limit 0.95 p.u. (-0.0840 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8629, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0871, 'severity': 8.71, 'description': 'Bus 4 undervoltage: 0.8629 p.u. falls below lower limit 0.95 p.u. (-0.0871 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8606, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0894, 'severity': 8.94, 'description': 'Bus 5 undervoltage: 0.8606 p.u. falls below lower limit 0.95 p.u. (-0.0894 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8585, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0915, 'severity': 9.15, 'description': 'Bus 6 undervoltage: 0.8585 p.u. falls below lower limit 0.95 p.u. (-0.0915 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8629, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0871, 'severity': 8.71, 'description': 'Bus 7 undervoltage: 0.8629 p.u. falls below lower limit 0.95 p.u. (-0.0871 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8608, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0892, 'severity': 8.92, 'description': 'Bus 8 undervoltage: 0.8608 p.u. falls below lower limit 0.95 p.u. (-0.0892 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8596, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0904, 'severity': 9.04, 'description': 'Bus 9 undervoltage: 0.8596 p.u. falls below lower limit 0.95 p.u. (-0.0904 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8576, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0924, 'severity': 9.24, 'description': 'Bus 10 undervoltage: 0.8576 p.u. falls below lower limit 0.95 p.u. (-0.0924 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8573, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0927, 'severity': 9.27, 'description': 'Bus 11 undervoltage: 0.8573 p.u. falls below lower limit 0.95 p.u. (-0.0927 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9464, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0036, 'severity': 0.36, 'description': 'Bus 14 undervoltage: 0.9464 p.u. falls below lower limit 0.95 p.u. (-0.0036 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 117.72, 'limit_value': 100.0, 'unit': '%', 'margin': 17.72, 'severity': 17.72, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 117.7% exceeds limit 100.0% (+17.7%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 118.26, 'limit_value': 100.0, 'unit': '%', 'margin': 18.26, 'severity': 18.26, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 118.3% exceeds limit 100.0% (+18.3%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 135.54, 'limit_value': 100.0, 'unit': '%', 'margin': 35.54, 'severity': 35.54, 'description': 'Trafo 0-1 overload: 135.5% exceeds limit 100.0% (+35.5%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 115.11, 'limit_value': 100.0, 'unit': '%', 'margin': 15.11, 'severity': 15.11, 'description': 'Trafo 0-12 overload: 115.1% exceeds limit 100.0% (+15.1%)'}]"
20,curtail_50pct,CURTAILMENT,Solar Curtailment (50%),True,False,16,12,2,0.8522,1.0,125.45,50.0,3.0,-998.76,Curtailed solar generation by 50% across 9 units (-0.750 MW wasted).,"[{'element_type': 'bus', 'element_id': 1, 'element_name': 'Bus 1', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9434, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0066, 'severity': 0.66, 'description': 'Bus 1 undervoltage: 0.9434 p.u. falls below lower limit 0.95 p.u. (-0.0066 p.u.)'}, {'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9113, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0387, 'severity': 3.87, 'description': 'Bus 2 undervoltage: 0.9113 p.u. falls below lower limit 0.95 p.u. (-0.0387 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8615, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0885, 'severity': 8.85, 'description': 'Bus 3 undervoltage: 0.8615 p.u. falls below lower limit 0.95 p.u. (-0.0885 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8583, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0917, 'severity': 9.17, 'description': 'Bus 4 undervoltage: 0.8583 p.u. falls below lower limit 0.95 p.u. (-0.0917 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.856, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.094, 'severity': 9.4, 'description': 'Bus 5 undervoltage: 0.8560 p.u. falls below lower limit 0.95 p.u. (-0.0940 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8539, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0961, 'severity': 9.61, 'description': 'Bus 6 undervoltage: 0.8539 p.u. falls below lower limit 0.95 p.u. (-0.0961 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8571, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0929, 'severity': 9.29, 'description': 'Bus 7 undervoltage: 0.8571 p.u. falls below lower limit 0.95 p.u. (-0.0929 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8556, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0944, 'severity': 9.44, 'description': 'Bus 8 undervoltage: 0.8556 p.u. falls below lower limit 0.95 p.u. (-0.0944 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8544, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0956, 'severity': 9.56, 'description': 'Bus 9 undervoltage: 0.8544 p.u. falls below lower limit 0.95 p.u. (-0.0956 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8524, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0976, 'severity': 9.76, 'description': 'Bus 10 undervoltage: 0.8524 p.u. falls below lower limit 0.95 p.u. (-0.0976 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8522, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0978, 'severity': 9.78, 'description': 'Bus 11 undervoltage: 0.8522 p.u. falls below lower limit 0.95 p.u. (-0.0978 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9464, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0036, 'severity': 0.36, 'description': 'Bus 14 undervoltage: 0.9464 p.u. falls below lower limit 0.95 p.u. (-0.0036 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 124.94, 'limit_value': 100.0, 'unit': '%', 'margin': 24.94, 'severity': 24.94, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 124.9% exceeds limit 100.0% (+24.9%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 125.45, 'limit_value': 100.0, 'unit': '%', 'margin': 25.45, 'severity': 25.45, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 125.4% exceeds limit 100.0% (+25.4%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 137.1, 'limit_value': 100.0, 'unit': '%', 'margin': 37.1, 'severity': 37.1, 'description': 'Trafo 0-1 overload: 137.1% exceeds limit 100.0% (+37.1%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 115.11, 'limit_value': 100.0, 'unit': '%', 'margin': 15.11, 'severity': 15.11, 'description': 'Trafo 0-12 overload: 115.1% exceeds limit 100.0% (+15.1%)'}]"
21,curtail_75pct,CURTAILMENT,Solar Curtailment (75%),True,False,16,12,2,0.8454,1.0,134.68,25.0,3.0,-1054.1,Curtailed solar generation by 75% across 9 units (-1.125 MW wasted).,"[{'element_type': 'bus', 'element_id': 1, 'element_name': 'Bus 1', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9425, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0075, 'severity': 0.75, 'description': 'Bus 1 undervoltage: 0.9425 p.u. falls below lower limit 0.95 p.u. (-0.0075 p.u.)'}, {'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9083, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0417, 'severity': 4.17, 'description': 'Bus 2 undervoltage: 0.9083 p.u. falls below lower limit 0.95 p.u. (-0.0417 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8556, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0944, 'severity': 9.44, 'description': 'Bus 3 undervoltage: 0.8556 p.u. falls below lower limit 0.95 p.u. (-0.0944 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8524, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0976, 'severity': 9.76, 'description': 'Bus 4 undervoltage: 0.8524 p.u. falls below lower limit 0.95 p.u. (-0.0976 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8501, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0999, 'severity': 9.99, 'description': 'Bus 5 undervoltage: 0.8501 p.u. falls below lower limit 0.95 p.u. (-0.0999 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8479, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1021, 'severity': 10.21, 'description': 'Bus 6 undervoltage: 0.8479 p.u. falls below lower limit 0.95 p.u. (-0.1021 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8495, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1005, 'severity': 10.05, 'description': 'Bus 7 undervoltage: 0.8495 p.u. falls below lower limit 0.95 p.u. (-0.1005 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.849, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.101, 'severity': 10.1, 'description': 'Bus 8 undervoltage: 0.8490 p.u. falls below lower limit 0.95 p.u. (-0.1010 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8477, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1023, 'severity': 10.23, 'description': 'Bus 9 undervoltage: 0.8477 p.u. falls below lower limit 0.95 p.u. (-0.1023 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8457, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1043, 'severity': 10.43, 'description': 'Bus 10 undervoltage: 0.8457 p.u. falls below lower limit 0.95 p.u. (-0.1043 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8454, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1046, 'severity': 10.46, 'description': 'Bus 11 undervoltage: 0.8454 p.u. falls below lower limit 0.95 p.u. (-0.1046 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9464, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0036, 'severity': 0.36, 'description': 'Bus 14 undervoltage: 0.9464 p.u. falls below lower limit 0.95 p.u. (-0.0036 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 134.2, 'limit_value': 100.0, 'unit': '%', 'margin': 34.2, 'severity': 34.2, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 134.2% exceeds limit 100.0% (+34.2%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 134.68, 'limit_value': 100.0, 'unit': '%', 'margin': 34.68, 'severity': 34.68, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 134.7% exceeds limit 100.0% (+34.7%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 139.09, 'limit_value': 100.0, 'unit': '%', 'margin': 39.09, 'severity': 39.09, 'description': 'Trafo 0-1 overload: 139.1% exceeds limit 100.0% (+39.1%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 115.11, 'limit_value': 100.0, 'unit': '%', 'margin': 15.11, 'severity': 15.11, 'description': 'Trafo 0-12 overload: 115.1% exceeds limit 100.0% (+15.1%)'}]"
22,curtail_100pct,CURTAILMENT,Solar Curtailment (100%),True,False,16,12,2,0.8384,1.0,144.19,0.0,3.0,-1115.7,Curtailed solar generation by 100% across 9 units (-1.500 MW wasted).,"[{'element_type': 'bus', 'element_id': 1, 'element_name': 'Bus 1', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9416, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0084, 'severity': 0.84, 'description': 'Bus 1 undervoltage: 0.9416 p.u. falls below lower limit 0.95 p.u. (-0.0084 p.u.)'}, {'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9053, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0447, 'severity': 4.47, 'description': 'Bus 2 undervoltage: 0.9053 p.u. falls below lower limit 0.95 p.u. (-0.0447 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8494, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1006, 'severity': 10.06, 'description': 'Bus 3 undervoltage: 0.8494 p.u. falls below lower limit 0.95 p.u. (-0.1006 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8462, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1038, 'severity': 10.38, 'description': 'Bus 4 undervoltage: 0.8462 p.u. falls below lower limit 0.95 p.u. (-0.1038 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8438, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1062, 'severity': 10.62, 'description': 'Bus 5 undervoltage: 0.8438 p.u. falls below lower limit 0.95 p.u. (-0.1062 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8417, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1083, 'severity': 10.83, 'description': 'Bus 6 undervoltage: 0.8417 p.u. falls below lower limit 0.95 p.u. (-0.1083 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8416, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1084, 'severity': 10.84, 'description': 'Bus 7 undervoltage: 0.8416 p.u. falls below lower limit 0.95 p.u. (-0.1084 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.842, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.108, 'severity': 10.8, 'description': 'Bus 8 undervoltage: 0.8420 p.u. falls below lower limit 0.95 p.u. (-0.1080 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8407, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1093, 'severity': 10.93, 'description': 'Bus 9 undervoltage: 0.8407 p.u. falls below lower limit 0.95 p.u. (-0.1093 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8387, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1113, 'severity': 11.13, 'description': 'Bus 10 undervoltage: 0.8387 p.u. falls below lower limit 0.95 p.u. (-0.1113 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8384, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1116, 'severity': 11.16, 'description': 'Bus 11 undervoltage: 0.8384 p.u. falls below lower limit 0.95 p.u. (-0.1116 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9464, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0036, 'severity': 0.36, 'description': 'Bus 14 undervoltage: 0.9464 p.u. falls below lower limit 0.95 p.u. (-0.0036 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 143.73, 'limit_value': 100.0, 'unit': '%', 'margin': 43.73, 'severity': 43.73, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 143.7% exceeds limit 100.0% (+43.7%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 144.19, 'limit_value': 100.0, 'unit': '%', 'margin': 44.19, 'severity': 44.19, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 144.2% exceeds limit 100.0% (+44.2%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 141.14, 'limit_value': 100.0, 'unit': '%', 'margin': 41.14, 'severity': 41.14, 'description': 'Trafo 0-1 overload: 141.1% exceeds limit 100.0% (+41.1%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 115.11, 'limit_value': 100.0, 'unit': '%', 'margin': 15.11, 'severity': 15.11, 'description': 'Trafo 0-12 overload: 115.1% exceeds limit 100.0% (+15.1%)'}]"
