rank,action_id,action_type,name,converged,resolved,residual_violations_count,residual_voltage_violations,residual_loading_violations,min_vm_pu,max_vm_pu,max_line_loading_percent,renewable_retained_pct,cost_proxy,score,description,violations_detail
1,battery_coordinated_b5_b10,BATTERY_DISPATCH,Dual-Battery Coordinated Dispatch (-2.0 MW),True,False,19,14.0,3.0,0.6638,1.0,246.37,100.0,2.0,-1336.02,Coordinated dispatch of Battery 1 (Bus 5: -1.2 MW) and Battery 2 (Bus 10: -0.8 MW). 100% clean energy preserved.,"[{'element_type': 'bus', 'element_id': 1, 'element_name': 'Bus 1', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8635, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0865, 'severity': 8.65, 'description': 'Bus 1 undervoltage: 0.8635 p.u. falls below lower limit 0.95 p.u. (-0.0865 p.u.)'}, {'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7932, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1568, 'severity': 15.68, 'description': 'Bus 2 undervoltage: 0.7932 p.u. falls below lower limit 0.95 p.u. (-0.1568 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.685, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.265, 'severity': 26.5, 'description': 'Bus 3 undervoltage: 0.6850 p.u. falls below lower limit 0.95 p.u. (-0.2650 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6797, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.2703, 'severity': 27.03, 'description': 'Bus 4 undervoltage: 0.6797 p.u. falls below lower limit 0.95 p.u. (-0.2703 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6761, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.2739, 'severity': 27.39, 'description': 'Bus 5 undervoltage: 0.6761 p.u. falls below lower limit 0.95 p.u. (-0.2739 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6714, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.2786, 'severity': 27.86, 'description': 'Bus 6 undervoltage: 0.6714 p.u. falls below lower limit 0.95 p.u. (-0.2786 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6742, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.2758, 'severity': 27.58, 'description': 'Bus 7 undervoltage: 0.6742 p.u. falls below lower limit 0.95 p.u. (-0.2758 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6709, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.2791, 'severity': 27.91, 'description': 'Bus 8 undervoltage: 0.6709 p.u. falls below lower limit 0.95 p.u. (-0.2791 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6679, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.2821, 'severity': 28.21, 'description': 'Bus 9 undervoltage: 0.6679 p.u. falls below lower limit 0.95 p.u. (-0.2821 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6646, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.2854, 'severity': 28.54, 'description': 'Bus 10 undervoltage: 0.6646 p.u. falls below lower limit 0.95 p.u. (-0.2854 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6638, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.2862, 'severity': 28.62, 'description': 'Bus 11 undervoltage: 0.6638 p.u. falls below lower limit 0.95 p.u. (-0.2862 p.u.)'}, {'element_type': 'bus', 'element_id': 12, 'element_name': 'Bus 12', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9103, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0397, 'severity': 3.97, 'description': 'Bus 12 undervoltage: 0.9103 p.u. falls below lower limit 0.95 p.u. (-0.0397 p.u.)'}, {'element_type': 'bus', 'element_id': 13, 'element_name': 'Bus 13', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8985, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0515, 'severity': 5.15, 'description': 'Bus 13 undervoltage: 0.8985 p.u. falls below lower limit 0.95 p.u. (-0.0515 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8917, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0583, 'severity': 5.83, 'description': 'Bus 14 undervoltage: 0.8917 p.u. falls below lower limit 0.95 p.u. (-0.0583 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 245.75, 'limit_value': 100.0, 'unit': '%', 'margin': 145.75, 'severity': 145.75, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 245.7% exceeds limit 100.0% (+145.8%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 246.37, 'limit_value': 100.0, 'unit': '%', 'margin': 146.37, 'severity': 146.37, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 246.4% exceeds limit 100.0% (+146.4%)'}, {'element_type': 'line', 'element_id': 9, 'element_name': 'Line 3-8', 'from_bus': 3, 'to_bus': 8, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 102.69, 'limit_value': 100.0, 'unit': '%', 'margin': 2.69, 'severity': 2.69, 'description': 'Line 3-8 (Bus 3 -> Bus 8) thermal overload: 102.7% exceeds limit 100.0% (+2.7%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 254.39, 'limit_value': 100.0, 'unit': '%', 'margin': 154.39, 'severity': 154.39, 'description': 'Trafo 0-1 overload: 254.4% exceeds limit 100.0% (+154.4%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 204.81, 'limit_value': 100.0, 'unit': '%', 'margin': 104.81, 'severity': 104.81, 'description': 'Trafo 0-12 overload: 204.8% exceeds limit 100.0% (+104.8%)'}]"
2,battery_-2.00mw_bus5,BATTERY_DISPATCH,Battery Dispatch (-2.00 MW),True,False,20,14.0,4.0,0.6495,1.0,256.33,100.0,2.0,-1403.86,Dispatched Battery 1 at Bus 5 to -2.00 MW (DISCHARGING (inject power)). 100% clean energy preserved.,"[{'element_type': 'bus', 'element_id': 1, 'element_name': 'Bus 1', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8612, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0888, 'severity': 8.88, 'description': 'Bus 1 undervoltage: 0.8612 p.u. falls below lower limit 0.95 p.u. (-0.0888 p.u.)'}, {'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7881, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1619, 'severity': 16.19, 'description': 'Bus 2 undervoltage: 0.7881 p.u. falls below lower limit 0.95 p.u. (-0.1619 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6759, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.2741, 'severity': 27.41, 'description': 'Bus 3 undervoltage: 0.6759 p.u. falls below lower limit 0.95 p.u. (-0.2741 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6714, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.2786, 'severity': 27.86, 'description': 'Bus 4 undervoltage: 0.6714 p.u. falls below lower limit 0.95 p.u. (-0.2786 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6686, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.2814, 'severity': 28.14, 'description': 'Bus 5 undervoltage: 0.6686 p.u. falls below lower limit 0.95 p.u. (-0.2814 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6639, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.2861, 'severity': 28.61, 'description': 'Bus 6 undervoltage: 0.6639 p.u. falls below lower limit 0.95 p.u. (-0.2861 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6622, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.2878, 'severity': 28.78, 'description': 'Bus 7 undervoltage: 0.6622 p.u. falls below lower limit 0.95 p.u. (-0.2878 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6589, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.2911, 'severity': 29.11, 'description': 'Bus 8 undervoltage: 0.6589 p.u. falls below lower limit 0.95 p.u. (-0.2911 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6552, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.2948, 'severity': 29.48, 'description': 'Bus 9 undervoltage: 0.6552 p.u. falls below lower limit 0.95 p.u. (-0.2948 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6503, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.2997, 'severity': 29.97, 'description': 'Bus 10 undervoltage: 0.6503 p.u. falls below lower limit 0.95 p.u. (-0.2997 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6495, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3005, 'severity': 30.05, 'description': 'Bus 11 undervoltage: 0.6495 p.u. falls below lower limit 0.95 p.u. (-0.3005 p.u.)'}, {'element_type': 'bus', 'element_id': 12, 'element_name': 'Bus 12', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9103, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0397, 'severity': 3.97, 'description': 'Bus 12 undervoltage: 0.9103 p.u. falls below lower limit 0.95 p.u. (-0.0397 p.u.)'}, {'element_type': 'bus', 'element_id': 13, 'element_name': 'Bus 13', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8985, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0515, 'severity': 5.15, 'description': 'Bus 13 undervoltage: 0.8985 p.u. falls below lower limit 0.95 p.u. (-0.0515 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8917, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0583, 'severity': 5.83, 'description': 'Bus 14 undervoltage: 0.8917 p.u. falls below lower limit 0.95 p.u. (-0.0583 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 255.72, 'limit_value': 100.0, 'unit': '%', 'margin': 155.72, 'severity': 155.72, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 255.7% exceeds limit 100.0% (+155.7%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 256.33, 'limit_value': 100.0, 'unit': '%', 'margin': 156.33, 'severity': 156.33, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 256.3% exceeds limit 100.0% (+156.3%)'}, {'element_type': 'line', 'element_id': 6, 'element_name': 'Line 8-9', 'from_bus': 8, 'to_bus': 9, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 122.72, 'limit_value': 100.0, 'unit': '%', 'margin': 22.72, 'severity': 22.72, 'description': 'Line 8-9 (Bus 8 -> Bus 9) thermal overload: 122.7% exceeds limit 100.0% (+22.7%)'}, {'element_type': 'line', 'element_id': 9, 'element_name': 'Line 3-8', 'from_bus': 3, 'to_bus': 8, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 130.23, 'limit_value': 100.0, 'unit': '%', 'margin': 30.23, 'severity': 30.23, 'description': 'Line 3-8 (Bus 3 -> Bus 8) thermal overload: 130.2% exceeds limit 100.0% (+30.2%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 256.88, 'limit_value': 100.0, 'unit': '%', 'margin': 156.88, 'severity': 156.88, 'description': 'Trafo 0-1 overload: 256.9% exceeds limit 100.0% (+156.9%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 204.81, 'limit_value': 100.0, 'unit': '%', 'margin': 104.81, 'severity': 104.81, 'description': 'Trafo 0-12 overload: 204.8% exceeds limit 100.0% (+104.8%)'}]"
3,battery_-1.50mw_bus5,BATTERY_DISPATCH,Battery Dispatch (-1.50 MW),True,False,20,14.0,4.0,0.6294,1.0,278.13,100.0,2.0,-1450.38,Dispatched Battery 1 at Bus 5 to -1.50 MW (DISCHARGING (inject power)). 100% clean energy preserved.,"[{'element_type': 'bus', 'element_id': 1, 'element_name': 'Bus 1', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8565, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0935, 'severity': 9.35, 'description': 'Bus 1 undervoltage: 0.8565 p.u. falls below lower limit 0.95 p.u. (-0.0935 p.u.)'}, {'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7775, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1725, 'severity': 17.25, 'description': 'Bus 2 undervoltage: 0.7775 p.u. falls below lower limit 0.95 p.u. (-0.1725 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6567, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.2933, 'severity': 29.33, 'description': 'Bus 3 undervoltage: 0.6567 p.u. falls below lower limit 0.95 p.u. (-0.2933 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6514, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.2986, 'severity': 29.86, 'description': 'Bus 4 undervoltage: 0.6514 p.u. falls below lower limit 0.95 p.u. (-0.2986 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.648, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.302, 'severity': 30.2, 'description': 'Bus 5 undervoltage: 0.6480 p.u. falls below lower limit 0.95 p.u. (-0.3020 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6431, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3069, 'severity': 30.69, 'description': 'Bus 6 undervoltage: 0.6431 p.u. falls below lower limit 0.95 p.u. (-0.3069 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6426, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3074, 'severity': 30.74, 'description': 'Bus 7 undervoltage: 0.6426 p.u. falls below lower limit 0.95 p.u. (-0.3074 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6392, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3108, 'severity': 31.08, 'description': 'Bus 8 undervoltage: 0.6392 p.u. falls below lower limit 0.95 p.u. (-0.3108 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6353, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3147, 'severity': 31.47, 'description': 'Bus 9 undervoltage: 0.6353 p.u. falls below lower limit 0.95 p.u. (-0.3147 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6303, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3197, 'severity': 31.97, 'description': 'Bus 10 undervoltage: 0.6303 p.u. falls below lower limit 0.95 p.u. (-0.3197 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6294, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3206, 'severity': 32.06, 'description': 'Bus 11 undervoltage: 0.6294 p.u. falls below lower limit 0.95 p.u. (-0.3206 p.u.)'}, {'element_type': 'bus', 'element_id': 12, 'element_name': 'Bus 12', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9103, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0397, 'severity': 3.97, 'description': 'Bus 12 undervoltage: 0.9103 p.u. falls below lower limit 0.95 p.u. (-0.0397 p.u.)'}, {'element_type': 'bus', 'element_id': 13, 'element_name': 'Bus 13', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8985, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0515, 'severity': 5.15, 'description': 'Bus 13 undervoltage: 0.8985 p.u. falls below lower limit 0.95 p.u. (-0.0515 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8917, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0583, 'severity': 5.83, 'description': 'Bus 14 undervoltage: 0.8917 p.u. falls below lower limit 0.95 p.u. (-0.0583 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 277.55, 'limit_value': 100.0, 'unit': '%', 'margin': 177.55, 'severity': 177.55, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 277.6% exceeds limit 100.0% (+177.6%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 278.13, 'limit_value': 100.0, 'unit': '%', 'margin': 178.13, 'severity': 178.13, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 278.1% exceeds limit 100.0% (+178.1%)'}, {'element_type': 'line', 'element_id': 6, 'element_name': 'Line 8-9', 'from_bus': 8, 'to_bus': 9, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 126.61, 'limit_value': 100.0, 'unit': '%', 'margin': 26.61, 'severity': 26.61, 'description': 'Line 8-9 (Bus 8 -> Bus 9) thermal overload: 126.6% exceeds limit 100.0% (+26.6%)'}, {'element_type': 'line', 'element_id': 9, 'element_name': 'Line 3-8', 'from_bus': 3, 'to_bus': 8, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 134.4, 'limit_value': 100.0, 'unit': '%', 'margin': 34.4, 'severity': 34.4, 'description': 'Line 3-8 (Bus 3 -> Bus 8) thermal overload: 134.4% exceeds limit 100.0% (+34.4%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 262.35, 'limit_value': 100.0, 'unit': '%', 'margin': 162.35, 'severity': 162.35, 'description': 'Trafo 0-1 overload: 262.4% exceeds limit 100.0% (+162.3%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 204.81, 'limit_value': 100.0, 'unit': '%', 'margin': 104.81, 'severity': 104.81, 'description': 'Trafo 0-12 overload: 204.8% exceeds limit 100.0% (+104.8%)'}]"
4,hybrid_reconfig_s1_battery,HYBRID,Hybrid: Reconfiguration (S1) + Battery (0.5 MW),True,False,22,14.0,6.0,0.7749,1.0,138.73,100.0,2.0,-1450.4,Closed tie-switch S1 and dispatched Battery 1 to absorb/support 0.5 MW. 100% clean energy preserved.,"[{'element_type': 'bus', 'element_id': 1, 'element_name': 'Bus 1', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8885, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0615, 'severity': 6.15, 'description': 'Bus 1 undervoltage: 0.8885 p.u. falls below lower limit 0.95 p.u. (-0.0615 p.u.)'}, {'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8492, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1008, 'severity': 10.08, 'description': 'Bus 2 undervoltage: 0.8492 p.u. falls below lower limit 0.95 p.u. (-0.1008 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.788, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.162, 'severity': 16.2, 'description': 'Bus 3 undervoltage: 0.7880 p.u. falls below lower limit 0.95 p.u. (-0.1620 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7826, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1674, 'severity': 16.74, 'description': 'Bus 4 undervoltage: 0.7826 p.u. falls below lower limit 0.95 p.u. (-0.1674 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7789, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1711, 'severity': 17.11, 'description': 'Bus 5 undervoltage: 0.7789 p.u. falls below lower limit 0.95 p.u. (-0.1711 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7749, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1751, 'severity': 17.51, 'description': 'Bus 6 undervoltage: 0.7749 p.u. falls below lower limit 0.95 p.u. (-0.1751 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7893, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1607, 'severity': 16.07, 'description': 'Bus 7 undervoltage: 0.7893 p.u. falls below lower limit 0.95 p.u. (-0.1607 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7865, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1635, 'severity': 16.35, 'description': 'Bus 8 undervoltage: 0.7865 p.u. falls below lower limit 0.95 p.u. (-0.1635 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7833, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1667, 'severity': 16.67, 'description': 'Bus 9 undervoltage: 0.7833 p.u. falls below lower limit 0.95 p.u. (-0.1667 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7793, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1707, 'severity': 17.07, 'description': 'Bus 10 undervoltage: 0.7793 p.u. falls below lower limit 0.95 p.u. (-0.1707 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7786, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1714, 'severity': 17.14, 'description': 'Bus 11 undervoltage: 0.7786 p.u. falls below lower limit 0.95 p.u. (-0.1714 p.u.)'}, {'element_type': 'bus', 'element_id': 12, 'element_name': 'Bus 12', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8916, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0584, 'severity': 5.84, 'description': 'Bus 12 undervoltage: 0.8916 p.u. falls below lower limit 0.95 p.u. (-0.0584 p.u.)'}, {'element_type': 'bus', 'element_id': 13, 'element_name': 'Bus 13', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8365, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1135, 'severity': 11.35, 'description': 'Bus 13 undervoltage: 0.8365 p.u. falls below lower limit 0.95 p.u. (-0.1135 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8034, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1466, 'severity': 14.66, 'description': 'Bus 14 undervoltage: 0.8034 p.u. falls below lower limit 0.95 p.u. (-0.1466 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 138.02, 'limit_value': 100.0, 'unit': '%', 'margin': 38.02, 'severity': 38.02, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 138.0% exceeds limit 100.0% (+38.0%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 138.73, 'limit_value': 100.0, 'unit': '%', 'margin': 38.73, 'severity': 38.73, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 138.7% exceeds limit 100.0% (+38.7%)'}, {'element_type': 'line', 'element_id': 2, 'element_name': 'Line 3-4', 'from_bus': 3, 'to_bus': 4, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 102.54, 'limit_value': 100.0, 'unit': '%', 'margin': 2.54, 'severity': 2.54, 'description': 'Line 3-4 (Bus 3 -> Bus 4) thermal overload: 102.5% exceeds limit 100.0% (+2.5%)'}, {'element_type': 'line', 'element_id': 6, 'element_name': 'Line 8-9', 'from_bus': 8, 'to_bus': 9, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 102.41, 'limit_value': 100.0, 'unit': '%', 'margin': 2.41, 'severity': 2.41, 'description': 'Line 8-9 (Bus 8 -> Bus 9) thermal overload: 102.4% exceeds limit 100.0% (+2.4%)'}, {'element_type': 'line', 'element_id': 10, 'element_name': 'Line 12-13', 'from_bus': 12, 'to_bus': 13, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 111.04, 'limit_value': 100.0, 'unit': '%', 'margin': 11.04, 'severity': 11.04, 'description': 'Line 12-13 (Bus 12 -> Bus 13) thermal overload: 111.0% exceeds limit 100.0% (+11.0%)'}, {'element_type': 'line', 'element_id': 11, 'element_name': 'Line 13-14', 'from_bus': 13, 'to_bus': 14, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 109.54, 'limit_value': 100.0, 'unit': '%', 'margin': 9.54, 'severity': 9.54, 'description': 'Line 13-14 (Bus 13 -> Bus 14) thermal overload: 109.5% exceeds limit 100.0% (+9.5%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 228.07, 'limit_value': 100.0, 'unit': '%', 'margin': 128.07, 'severity': 128.07, 'description': 'Trafo 0-1 overload: 228.1% exceeds limit 100.0% (+128.1%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 232.69, 'limit_value': 100.0, 'unit': '%', 'margin': 132.69, 'severity': 132.69, 'description': 'Trafo 0-12 overload: 232.7% exceeds limit 100.0% (+132.7%)'}]"
5,hybrid_vsetpoint_1.02_reconfig_s1,HYBRID,Hybrid: Voltage Setpoint (1.02 pu) + Reconfig (S1),True,False,23,14.0,7.0,0.7896,1.02,149.21,100.0,1.2,-1488.94,Combined primary substation voltage adjustment (1.02 p.u.) with tie-switch S1 closure. 100% clean energy preserved.,"[{'element_type': 'bus', 'element_id': 1, 'element_name': 'Bus 1', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.911, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.039, 'severity': 3.9, 'description': 'Bus 1 undervoltage: 0.9110 p.u. falls below lower limit 0.95 p.u. (-0.0390 p.u.)'}, {'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8693, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0807, 'severity': 8.07, 'description': 'Bus 2 undervoltage: 0.8693 p.u. falls below lower limit 0.95 p.u. (-0.0807 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8045, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1455, 'severity': 14.55, 'description': 'Bus 3 undervoltage: 0.8045 p.u. falls below lower limit 0.95 p.u. (-0.1455 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7982, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1518, 'severity': 15.18, 'description': 'Bus 4 undervoltage: 0.7982 p.u. falls below lower limit 0.95 p.u. (-0.1518 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7935, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1565, 'severity': 15.65, 'description': 'Bus 5 undervoltage: 0.7935 p.u. falls below lower limit 0.95 p.u. (-0.1565 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7896, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1604, 'severity': 16.04, 'description': 'Bus 6 undervoltage: 0.7896 p.u. falls below lower limit 0.95 p.u. (-0.1604 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8067, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1433, 'severity': 14.33, 'description': 'Bus 7 undervoltage: 0.8067 p.u. falls below lower limit 0.95 p.u. (-0.1433 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8039, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1461, 'severity': 14.61, 'description': 'Bus 8 undervoltage: 0.8039 p.u. falls below lower limit 0.95 p.u. (-0.1461 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8009, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1491, 'severity': 14.91, 'description': 'Bus 9 undervoltage: 0.8009 p.u. falls below lower limit 0.95 p.u. (-0.1491 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.797, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.153, 'severity': 15.3, 'description': 'Bus 10 undervoltage: 0.7970 p.u. falls below lower limit 0.95 p.u. (-0.1530 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7963, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1537, 'severity': 15.37, 'description': 'Bus 11 undervoltage: 0.7963 p.u. falls below lower limit 0.95 p.u. (-0.1537 p.u.)'}, {'element_type': 'bus', 'element_id': 12, 'element_name': 'Bus 12', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9151, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0349, 'severity': 3.49, 'description': 'Bus 12 undervoltage: 0.9151 p.u. falls below lower limit 0.95 p.u. (-0.0349 p.u.)'}, {'element_type': 'bus', 'element_id': 13, 'element_name': 'Bus 13', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.857, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.093, 'severity': 9.3, 'description': 'Bus 13 undervoltage: 0.8570 p.u. falls below lower limit 0.95 p.u. (-0.0930 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8222, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1278, 'severity': 12.78, 'description': 'Bus 14 undervoltage: 0.8222 p.u. falls below lower limit 0.95 p.u. (-0.1278 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 148.53, 'limit_value': 100.0, 'unit': '%', 'margin': 48.53, 'severity': 48.53, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 148.5% exceeds limit 100.0% (+48.5%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 149.21, 'limit_value': 100.0, 'unit': '%', 'margin': 49.21, 'severity': 49.21, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 149.2% exceeds limit 100.0% (+49.2%)'}, {'element_type': 'line', 'element_id': 2, 'element_name': 'Line 3-4', 'from_bus': 3, 'to_bus': 4, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 127.41, 'limit_value': 100.0, 'unit': '%', 'margin': 27.41, 'severity': 27.41, 'description': 'Line 3-4 (Bus 3 -> Bus 4) thermal overload: 127.4% exceeds limit 100.0% (+27.4%)'}, {'element_type': 'line', 'element_id': 3, 'element_name': 'Line 4-5', 'from_bus': 4, 'to_bus': 5, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 103.04, 'limit_value': 100.0, 'unit': '%', 'margin': 3.04, 'severity': 3.04, 'description': 'Line 4-5 (Bus 4 -> Bus 5) thermal overload: 103.0% exceeds limit 100.0% (+3.0%)'}, {'element_type': 'line', 'element_id': 6, 'element_name': 'Line 8-9', 'from_bus': 8, 'to_bus': 9, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 100.13, 'limit_value': 100.0, 'unit': '%', 'margin': 0.13, 'severity': 0.13, 'description': 'Line 8-9 (Bus 8 -> Bus 9) thermal overload: 100.1% exceeds limit 100.0% (+0.1%)'}, {'element_type': 'line', 'element_id': 10, 'element_name': 'Line 12-13', 'from_bus': 12, 'to_bus': 13, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 118.0, 'limit_value': 100.0, 'unit': '%', 'margin': 18.0, 'severity': 18.0, 'description': 'Line 12-13 (Bus 12 -> Bus 13) thermal overload: 118.0% exceeds limit 100.0% (+18.0%)'}, {'element_type': 'line', 'element_id': 11, 'element_name': 'Line 13-14', 'from_bus': 13, 'to_bus': 14, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 116.54, 'limit_value': 100.0, 'unit': '%', 'margin': 16.54, 'severity': 16.54, 'description': 'Line 13-14 (Bus 13 -> Bus 14) thermal overload: 116.5% exceeds limit 100.0% (+16.5%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 225.36, 'limit_value': 100.0, 'unit': '%', 'margin': 125.36, 'severity': 125.36, 'description': 'Trafo 0-1 overload: 225.4% exceeds limit 100.0% (+125.4%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 229.43, 'limit_value': 100.0, 'unit': '%', 'margin': 129.43, 'severity': 129.43, 'description': 'Trafo 0-12 overload: 229.4% exceeds limit 100.0% (+129.4%)'}]"
6,reconfig_switch_4,FEEDER_RECONFIGURATION,Feeder Reconfiguration (S1),True,False,23,14.0,7.0,0.7592,1.0,155.04,100.0,1.0,-1505.7,Closed tie-switch S1 at Bus 8 (Line 14) to redistribute power flow across feeders.,"[{'element_type': 'bus', 'element_id': 1, 'element_name': 'Bus 1', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8856, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0644, 'severity': 6.44, 'description': 'Bus 1 undervoltage: 0.8856 p.u. falls below lower limit 0.95 p.u. (-0.0644 p.u.)'}, {'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8422, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1078, 'severity': 10.78, 'description': 'Bus 2 undervoltage: 0.8422 p.u. falls below lower limit 0.95 p.u. (-0.1078 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7748, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1752, 'severity': 17.52, 'description': 'Bus 3 undervoltage: 0.7748 p.u. falls below lower limit 0.95 p.u. (-0.1752 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7682, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1818, 'severity': 18.18, 'description': 'Bus 4 undervoltage: 0.7682 p.u. falls below lower limit 0.95 p.u. (-0.1818 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7634, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1866, 'severity': 18.66, 'description': 'Bus 5 undervoltage: 0.7634 p.u. falls below lower limit 0.95 p.u. (-0.1866 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7592, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1908, 'severity': 19.08, 'description': 'Bus 6 undervoltage: 0.7592 p.u. falls below lower limit 0.95 p.u. (-0.1908 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7771, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1729, 'severity': 17.29, 'description': 'Bus 7 undervoltage: 0.7771 p.u. falls below lower limit 0.95 p.u. (-0.1729 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7742, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1758, 'severity': 17.58, 'description': 'Bus 8 undervoltage: 0.7742 p.u. falls below lower limit 0.95 p.u. (-0.1758 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7711, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1789, 'severity': 17.89, 'description': 'Bus 9 undervoltage: 0.7711 p.u. falls below lower limit 0.95 p.u. (-0.1789 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.767, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.183, 'severity': 18.3, 'description': 'Bus 10 undervoltage: 0.7670 p.u. falls below lower limit 0.95 p.u. (-0.1830 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7662, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1838, 'severity': 18.38, 'description': 'Bus 11 undervoltage: 0.7662 p.u. falls below lower limit 0.95 p.u. (-0.1838 p.u.)'}, {'element_type': 'bus', 'element_id': 12, 'element_name': 'Bus 12', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8899, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0601, 'severity': 6.01, 'description': 'Bus 12 undervoltage: 0.8899 p.u. falls below lower limit 0.95 p.u. (-0.0601 p.u.)'}, {'element_type': 'bus', 'element_id': 13, 'element_name': 'Bus 13', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8294, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1206, 'severity': 12.06, 'description': 'Bus 13 undervoltage: 0.8294 p.u. falls below lower limit 0.95 p.u. (-0.1206 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7932, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1568, 'severity': 15.68, 'description': 'Bus 14 undervoltage: 0.7932 p.u. falls below lower limit 0.95 p.u. (-0.1568 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 154.39, 'limit_value': 100.0, 'unit': '%', 'margin': 54.39, 'severity': 54.39, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 154.4% exceeds limit 100.0% (+54.4%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 155.04, 'limit_value': 100.0, 'unit': '%', 'margin': 55.04, 'severity': 55.04, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 155.0% exceeds limit 100.0% (+55.0%)'}, {'element_type': 'line', 'element_id': 2, 'element_name': 'Line 3-4', 'from_bus': 3, 'to_bus': 4, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 132.46, 'limit_value': 100.0, 'unit': '%', 'margin': 32.46, 'severity': 32.46, 'description': 'Line 3-4 (Bus 3 -> Bus 4) thermal overload: 132.5% exceeds limit 100.0% (+32.5%)'}, {'element_type': 'line', 'element_id': 3, 'element_name': 'Line 4-5', 'from_bus': 4, 'to_bus': 5, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 107.13, 'limit_value': 100.0, 'unit': '%', 'margin': 7.13, 'severity': 7.13, 'description': 'Line 4-5 (Bus 4 -> Bus 5) thermal overload: 107.1% exceeds limit 100.0% (+7.1%)'}, {'element_type': 'line', 'element_id': 6, 'element_name': 'Line 8-9', 'from_bus': 8, 'to_bus': 9, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 104.05, 'limit_value': 100.0, 'unit': '%', 'margin': 4.05, 'severity': 4.05, 'description': 'Line 8-9 (Bus 8 -> Bus 9) thermal overload: 104.1% exceeds limit 100.0% (+4.0%)'}, {'element_type': 'line', 'element_id': 10, 'element_name': 'Line 12-13', 'from_bus': 12, 'to_bus': 13, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 122.63, 'limit_value': 100.0, 'unit': '%', 'margin': 22.63, 'severity': 22.63, 'description': 'Line 12-13 (Bus 12 -> Bus 13) thermal overload: 122.6% exceeds limit 100.0% (+22.6%)'}, {'element_type': 'line', 'element_id': 11, 'element_name': 'Line 13-14', 'from_bus': 13, 'to_bus': 14, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 121.13, 'limit_value': 100.0, 'unit': '%', 'margin': 21.13, 'severity': 21.13, 'description': 'Line 13-14 (Bus 13 -> Bus 14) thermal overload: 121.1% exceeds limit 100.0% (+21.1%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 232.08, 'limit_value': 100.0, 'unit': '%', 'margin': 132.08, 'severity': 132.08, 'description': 'Trafo 0-1 overload: 232.1% exceeds limit 100.0% (+132.1%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 236.27, 'limit_value': 100.0, 'unit': '%', 'margin': 136.27, 'severity': 136.27, 'description': 'Trafo 0-12 overload: 236.3% exceeds limit 100.0% (+136.3%)'}]"
