rank,action_id,action_type,name,converged,resolved,residual_violations_count,residual_voltage_violations,residual_loading_violations,min_vm_pu,max_vm_pu,max_line_loading_percent,renewable_retained_pct,cost_proxy,score,description,violations_detail
7,battery_-1.00mw_bus5,BATTERY_DISPATCH,Battery Dispatch (-1.00 MW),True,False,21,14.0,5.0,0.6052,1.0,303.53,100.0,2.0,-1566.02,Dispatched Battery 1 at Bus 5 to -1.00 MW (DISCHARGING (inject power)). 100% clean energy preserved.,"[{'element_type': 'bus', 'element_id': 1, 'element_name': 'Bus 1', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8506, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0994, 'severity': 9.94, 'description': 'Bus 1 undervoltage: 0.8506 p.u. falls below lower limit 0.95 p.u. (-0.0994 p.u.)'}, {'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7646, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1854, 'severity': 18.54, 'description': 'Bus 2 undervoltage: 0.7646 p.u. falls below lower limit 0.95 p.u. (-0.1854 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6336, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3164, 'severity': 31.64, 'description': 'Bus 3 undervoltage: 0.6336 p.u. falls below lower limit 0.95 p.u. (-0.3164 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6275, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3225, 'severity': 32.25, 'description': 'Bus 4 undervoltage: 0.6275 p.u. falls below lower limit 0.95 p.u. (-0.3225 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6234, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3266, 'severity': 32.66, 'description': 'Bus 5 undervoltage: 0.6234 p.u. falls below lower limit 0.95 p.u. (-0.3266 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6183, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3317, 'severity': 33.17, 'description': 'Bus 6 undervoltage: 0.6183 p.u. falls below lower limit 0.95 p.u. (-0.3317 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6189, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3311, 'severity': 33.11, 'description': 'Bus 7 undervoltage: 0.6189 p.u. falls below lower limit 0.95 p.u. (-0.3311 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6154, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3346, 'severity': 33.46, 'description': 'Bus 8 undervoltage: 0.6154 p.u. falls below lower limit 0.95 p.u. (-0.3346 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6114, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3386, 'severity': 33.86, 'description': 'Bus 9 undervoltage: 0.6114 p.u. falls below lower limit 0.95 p.u. (-0.3386 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6062, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3438, 'severity': 34.38, 'description': 'Bus 10 undervoltage: 0.6062 p.u. falls below lower limit 0.95 p.u. (-0.3438 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6052, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3448, 'severity': 34.48, 'description': 'Bus 11 undervoltage: 0.6052 p.u. falls below lower limit 0.95 p.u. (-0.3448 p.u.)'}, {'element_type': 'bus', 'element_id': 12, 'element_name': 'Bus 12', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9103, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0397, 'severity': 3.97, 'description': 'Bus 12 undervoltage: 0.9103 p.u. falls below lower limit 0.95 p.u. (-0.0397 p.u.)'}, {'element_type': 'bus', 'element_id': 13, 'element_name': 'Bus 13', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8985, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0515, 'severity': 5.15, 'description': 'Bus 13 undervoltage: 0.8985 p.u. falls below lower limit 0.95 p.u. (-0.0515 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8917, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0583, 'severity': 5.83, 'description': 'Bus 14 undervoltage: 0.8917 p.u. falls below lower limit 0.95 p.u. (-0.0583 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 302.98, 'limit_value': 100.0, 'unit': '%', 'margin': 202.98, 'severity': 202.98, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 303.0% exceeds limit 100.0% (+203.0%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 303.53, 'limit_value': 100.0, 'unit': '%', 'margin': 203.53, 'severity': 203.53, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 303.5% exceeds limit 100.0% (+203.5%)'}, {'element_type': 'line', 'element_id': 2, 'element_name': 'Line 3-4', 'from_bus': 3, 'to_bus': 4, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 112.98, 'limit_value': 100.0, 'unit': '%', 'margin': 12.98, 'severity': 12.98, 'description': 'Line 3-4 (Bus 3 -> Bus 4) thermal overload: 113.0% exceeds limit 100.0% (+13.0%)'}, {'element_type': 'line', 'element_id': 6, 'element_name': 'Line 8-9', 'from_bus': 8, 'to_bus': 9, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 131.65, 'limit_value': 100.0, 'unit': '%', 'margin': 31.65, 'severity': 31.65, 'description': 'Line 8-9 (Bus 8 -> Bus 9) thermal overload: 131.6% exceeds limit 100.0% (+31.6%)'}, {'element_type': 'line', 'element_id': 9, 'element_name': 'Line 3-8', 'from_bus': 3, 'to_bus': 8, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 139.8, 'limit_value': 100.0, 'unit': '%', 'margin': 39.8, 'severity': 39.8, 'description': 'Line 3-8 (Bus 3 -> Bus 8) thermal overload: 139.8% exceeds limit 100.0% (+39.8%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 268.75, 'limit_value': 100.0, 'unit': '%', 'margin': 168.75, 'severity': 168.75, 'description': 'Trafo 0-1 overload: 268.8% exceeds limit 100.0% (+168.8%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 204.81, 'limit_value': 100.0, 'unit': '%', 'margin': 104.81, 'severity': 104.81, 'description': 'Trafo 0-12 overload: 204.8% exceeds limit 100.0% (+104.8%)'}]"
8,voltage_setpoint_1.036pu,VOLTAGE_SETPOINT,Substation Voltage Setpoint (1.036 p.u.),True,False,21,13.0,6.0,0.6193,1.036,344.04,100.0,0.5,-1621.72,Adjusted primary substation slack voltage setpoint to 1.036 p.u. (was 1.000 p.u.) to regulate feeder voltage profile.,"[{'element_type': 'bus', 'element_id': 1, 'element_name': 'Bus 1', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8878, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0622, 'severity': 6.22, 'description': 'Bus 1 undervoltage: 0.8878 p.u. falls below lower limit 0.95 p.u. (-0.0622 p.u.)'}, {'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7917, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1583, 'severity': 15.83, 'description': 'Bus 2 undervoltage: 0.7917 p.u. falls below lower limit 0.95 p.u. (-0.1583 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.647, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.303, 'severity': 30.3, 'description': 'Bus 3 undervoltage: 0.6470 p.u. falls below lower limit 0.95 p.u. (-0.3030 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6391, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3109, 'severity': 31.09, 'description': 'Bus 4 undervoltage: 0.6391 p.u. falls below lower limit 0.95 p.u. (-0.3109 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6332, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3168, 'severity': 31.68, 'description': 'Bus 5 undervoltage: 0.6332 p.u. falls below lower limit 0.95 p.u. (-0.3168 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6282, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3218, 'severity': 32.18, 'description': 'Bus 6 undervoltage: 0.6282 p.u. falls below lower limit 0.95 p.u. (-0.3218 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6327, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3173, 'severity': 31.73, 'description': 'Bus 7 undervoltage: 0.6327 p.u. falls below lower limit 0.95 p.u. (-0.3173 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6292, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3208, 'severity': 32.08, 'description': 'Bus 8 undervoltage: 0.6292 p.u. falls below lower limit 0.95 p.u. (-0.3208 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6253, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3247, 'severity': 32.47, 'description': 'Bus 9 undervoltage: 0.6253 p.u. falls below lower limit 0.95 p.u. (-0.3247 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6202, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3298, 'severity': 32.98, 'description': 'Bus 10 undervoltage: 0.6202 p.u. falls below lower limit 0.95 p.u. (-0.3298 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6193, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3307, 'severity': 33.07, 'description': 'Bus 11 undervoltage: 0.6193 p.u. falls below lower limit 0.95 p.u. (-0.3307 p.u.)'}, {'element_type': 'bus', 'element_id': 13, 'element_name': 'Bus 13', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9412, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0088, 'severity': 0.88, 'description': 'Bus 13 undervoltage: 0.9412 p.u. falls below lower limit 0.95 p.u. (-0.0088 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9347, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0153, 'severity': 1.53, 'description': 'Bus 14 undervoltage: 0.9347 p.u. falls below lower limit 0.95 p.u. (-0.0153 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 343.52, 'limit_value': 100.0, 'unit': '%', 'margin': 243.52, 'severity': 243.52, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 343.5% exceeds limit 100.0% (+243.5%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 344.04, 'limit_value': 100.0, 'unit': '%', 'margin': 244.04, 'severity': 244.04, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 344.0% exceeds limit 100.0% (+244.0%)'}, {'element_type': 'line', 'element_id': 2, 'element_name': 'Line 3-4', 'from_bus': 3, 'to_bus': 4, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 159.74, 'limit_value': 100.0, 'unit': '%', 'margin': 59.74, 'severity': 59.74, 'description': 'Line 3-4 (Bus 3 -> Bus 4) thermal overload: 159.7% exceeds limit 100.0% (+59.7%)'}, {'element_type': 'line', 'element_id': 3, 'element_name': 'Line 4-5', 'from_bus': 4, 'to_bus': 5, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 129.28, 'limit_value': 100.0, 'unit': '%', 'margin': 29.28, 'severity': 29.28, 'description': 'Line 4-5 (Bus 4 -> Bus 5) thermal overload: 129.3% exceeds limit 100.0% (+29.3%)'}, {'element_type': 'line', 'element_id': 6, 'element_name': 'Line 8-9', 'from_bus': 8, 'to_bus': 9, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 128.67, 'limit_value': 100.0, 'unit': '%', 'margin': 28.67, 'severity': 28.67, 'description': 'Line 8-9 (Bus 8 -> Bus 9) thermal overload: 128.7% exceeds limit 100.0% (+28.7%)'}, {'element_type': 'line', 'element_id': 9, 'element_name': 'Line 3-8', 'from_bus': 3, 'to_bus': 8, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 136.6, 'limit_value': 100.0, 'unit': '%', 'margin': 36.6, 'severity': 36.6, 'description': 'Line 3-8 (Bus 3 -> Bus 8) thermal overload: 136.6% exceeds limit 100.0% (+36.6%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 268.32, 'limit_value': 100.0, 'unit': '%', 'margin': 168.32, 'severity': 168.32, 'description': 'Trafo 0-1 overload: 268.3% exceeds limit 100.0% (+168.3%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 195.73, 'limit_value': 100.0, 'unit': '%', 'margin': 95.73, 'severity': 95.73, 'description': 'Trafo 0-12 overload: 195.7% exceeds limit 100.0% (+95.7%)'}]"
9,battery_-0.50mw_bus5,BATTERY_DISPATCH,Battery Dispatch (-0.50 MW),True,False,22,14.0,6.0,0.5735,1.0,335.35,100.0,2.0,-1696.0,Dispatched Battery 1 at Bus 5 to -0.50 MW (DISCHARGING (inject power)). 100% clean energy preserved.,"[{'element_type': 'bus', 'element_id': 1, 'element_name': 'Bus 1', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8427, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.1073, 'severity': 10.73, 'description': 'Bus 1 undervoltage: 0.8427 p.u. falls below lower limit 0.95 p.u. (-0.1073 p.u.)'}, {'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7475, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.2025, 'severity': 20.25, 'description': 'Bus 2 undervoltage: 0.7475 p.u. falls below lower limit 0.95 p.u. (-0.2025 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.6035, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3465, 'severity': 34.65, 'description': 'Bus 3 undervoltage: 0.6035 p.u. falls below lower limit 0.95 p.u. (-0.3465 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.5964, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3536, 'severity': 35.36, 'description': 'Bus 4 undervoltage: 0.5964 p.u. falls below lower limit 0.95 p.u. (-0.3536 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.5915, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3585, 'severity': 35.85, 'description': 'Bus 5 undervoltage: 0.5915 p.u. falls below lower limit 0.95 p.u. (-0.3585 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.5861, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3639, 'severity': 36.39, 'description': 'Bus 6 undervoltage: 0.5861 p.u. falls below lower limit 0.95 p.u. (-0.3639 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.588, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.362, 'severity': 36.2, 'description': 'Bus 7 undervoltage: 0.5880 p.u. falls below lower limit 0.95 p.u. (-0.3620 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.5842, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3658, 'severity': 36.58, 'description': 'Bus 8 undervoltage: 0.5842 p.u. falls below lower limit 0.95 p.u. (-0.3658 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.58, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.37, 'severity': 37.0, 'description': 'Bus 9 undervoltage: 0.5800 p.u. falls below lower limit 0.95 p.u. (-0.3700 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.5745, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3755, 'severity': 37.55, 'description': 'Bus 10 undervoltage: 0.5745 p.u. falls below lower limit 0.95 p.u. (-0.3755 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.5735, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3765, 'severity': 37.65, 'description': 'Bus 11 undervoltage: 0.5735 p.u. falls below lower limit 0.95 p.u. (-0.3765 p.u.)'}, {'element_type': 'bus', 'element_id': 12, 'element_name': 'Bus 12', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9103, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0397, 'severity': 3.97, 'description': 'Bus 12 undervoltage: 0.9103 p.u. falls below lower limit 0.95 p.u. (-0.0397 p.u.)'}, {'element_type': 'bus', 'element_id': 13, 'element_name': 'Bus 13', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8985, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0515, 'severity': 5.15, 'description': 'Bus 13 undervoltage: 0.8985 p.u. falls below lower limit 0.95 p.u. (-0.0515 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8917, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0583, 'severity': 5.83, 'description': 'Bus 14 undervoltage: 0.8917 p.u. falls below lower limit 0.95 p.u. (-0.0583 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 334.83, 'limit_value': 100.0, 'unit': '%', 'margin': 234.83, 'severity': 234.83, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 334.8% exceeds limit 100.0% (+234.8%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 335.35, 'limit_value': 100.0, 'unit': '%', 'margin': 235.35, 'severity': 235.35, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 335.4% exceeds limit 100.0% (+235.3%)'}, {'element_type': 'line', 'element_id': 2, 'element_name': 'Line 3-4', 'from_bus': 3, 'to_bus': 4, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 135.19, 'limit_value': 100.0, 'unit': '%', 'margin': 35.19, 'severity': 35.19, 'description': 'Line 3-4 (Bus 3 -> Bus 4) thermal overload: 135.2% exceeds limit 100.0% (+35.2%)'}, {'element_type': 'line', 'element_id': 3, 'element_name': 'Line 4-5', 'from_bus': 4, 'to_bus': 5, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 102.57, 'limit_value': 100.0, 'unit': '%', 'margin': 2.57, 'severity': 2.57, 'description': 'Line 4-5 (Bus 4 -> Bus 5) thermal overload: 102.6% exceeds limit 100.0% (+2.6%)'}, {'element_type': 'line', 'element_id': 6, 'element_name': 'Line 8-9', 'from_bus': 8, 'to_bus': 9, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 138.89, 'limit_value': 100.0, 'unit': '%', 'margin': 38.89, 'severity': 38.89, 'description': 'Line 8-9 (Bus 8 -> Bus 9) thermal overload: 138.9% exceeds limit 100.0% (+38.9%)'}, {'element_type': 'line', 'element_id': 9, 'element_name': 'Line 3-8', 'from_bus': 3, 'to_bus': 8, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 147.56, 'limit_value': 100.0, 'unit': '%', 'margin': 47.56, 'severity': 47.56, 'description': 'Line 3-8 (Bus 3 -> Bus 8) thermal overload: 147.6% exceeds limit 100.0% (+47.6%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 276.82, 'limit_value': 100.0, 'unit': '%', 'margin': 176.82, 'severity': 176.82, 'description': 'Trafo 0-1 overload: 276.8% exceeds limit 100.0% (+176.8%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 204.81, 'limit_value': 100.0, 'unit': '%', 'margin': 104.81, 'severity': 104.81, 'description': 'Trafo 0-12 overload: 204.8% exceeds limit 100.0% (+104.8%)'}]"
10,voltage_setpoint_1.020pu,VOLTAGE_SETPOINT,Substation Voltage Setpoint (1.020 p.u.),True,False,22,14.0,6.0,0.5565,1.02,381.44,100.0,0.5,-1769.08,Adjusted primary substation slack voltage setpoint to 1.020 p.u. (was 1.000 p.u.) to regulate feeder voltage profile.,"[{'element_type': 'bus', 'element_id': 1, 'element_name': 'Bus 1', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.8572, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0928, 'severity': 9.28, 'description': 'Bus 1 undervoltage: 0.8572 p.u. falls below lower limit 0.95 p.u. (-0.0928 p.u.)'}, {'element_type': 'bus', 'element_id': 2, 'element_name': 'Bus 2', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.7493, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.2007, 'severity': 20.07, 'description': 'Bus 2 undervoltage: 0.7493 p.u. falls below lower limit 0.95 p.u. (-0.2007 p.u.)'}, {'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.5874, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3626, 'severity': 36.26, 'description': 'Bus 3 undervoltage: 0.5874 p.u. falls below lower limit 0.95 p.u. (-0.3626 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.5786, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3714, 'severity': 37.14, 'description': 'Bus 4 undervoltage: 0.5786 p.u. falls below lower limit 0.95 p.u. (-0.3714 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.5721, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3779, 'severity': 37.79, 'description': 'Bus 5 undervoltage: 0.5721 p.u. falls below lower limit 0.95 p.u. (-0.3779 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.5666, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3834, 'severity': 38.34, 'description': 'Bus 6 undervoltage: 0.5666 p.u. falls below lower limit 0.95 p.u. (-0.3834 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.5714, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3786, 'severity': 37.86, 'description': 'Bus 7 undervoltage: 0.5714 p.u. falls below lower limit 0.95 p.u. (-0.3786 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.5676, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3824, 'severity': 38.24, 'description': 'Bus 8 undervoltage: 0.5676 p.u. falls below lower limit 0.95 p.u. (-0.3824 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.5632, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3868, 'severity': 38.68, 'description': 'Bus 9 undervoltage: 0.5632 p.u. falls below lower limit 0.95 p.u. (-0.3868 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.5576, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3924, 'severity': 39.24, 'description': 'Bus 10 undervoltage: 0.5576 p.u. falls below lower limit 0.95 p.u. (-0.3924 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.5565, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.3935, 'severity': 39.35, 'description': 'Bus 11 undervoltage: 0.5565 p.u. falls below lower limit 0.95 p.u. (-0.3935 p.u.)'}, {'element_type': 'bus', 'element_id': 12, 'element_name': 'Bus 12', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9339, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0161, 'severity': 1.61, 'description': 'Bus 12 undervoltage: 0.9339 p.u. falls below lower limit 0.95 p.u. (-0.0161 p.u.)'}, {'element_type': 'bus', 'element_id': 13, 'element_name': 'Bus 13', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9223, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0277, 'severity': 2.77, 'description': 'Bus 13 undervoltage: 0.9223 p.u. falls below lower limit 0.95 p.u. (-0.0277 p.u.)'}, {'element_type': 'bus', 'element_id': 14, 'element_name': 'Bus 14', 'vn_kv': 20.0, 'violation_type': 'UNDERVOLTAGE', 'actual_value': 0.9157, 'limit_value': 0.95, 'unit': 'p.u.', 'margin': 0.0343, 'severity': 3.43, 'description': 'Bus 14 undervoltage: 0.9157 p.u. falls below lower limit 0.95 p.u. (-0.0343 p.u.)'}, {'element_type': 'line', 'element_id': 0, 'element_name': 'Line 1-2', 'from_bus': 1, 'to_bus': 2, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 380.95, 'limit_value': 100.0, 'unit': '%', 'margin': 280.95, 'severity': 280.95, 'description': 'Line 1-2 (Bus 1 -> Bus 2) thermal overload: 380.9% exceeds limit 100.0% (+280.9%)'}, {'element_type': 'line', 'element_id': 1, 'element_name': 'Line 2-3', 'from_bus': 2, 'to_bus': 3, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 381.44, 'limit_value': 100.0, 'unit': '%', 'margin': 281.44, 'severity': 281.44, 'description': 'Line 2-3 (Bus 2 -> Bus 3) thermal overload: 381.4% exceeds limit 100.0% (+281.4%)'}, {'element_type': 'line', 'element_id': 2, 'element_name': 'Line 3-4', 'from_bus': 3, 'to_bus': 4, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 176.84, 'limit_value': 100.0, 'unit': '%', 'margin': 76.84, 'severity': 76.84, 'description': 'Line 3-4 (Bus 3 -> Bus 4) thermal overload: 176.8% exceeds limit 100.0% (+76.8%)'}, {'element_type': 'line', 'element_id': 3, 'element_name': 'Line 4-5', 'from_bus': 4, 'to_bus': 5, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 143.19, 'limit_value': 100.0, 'unit': '%', 'margin': 43.19, 'severity': 43.19, 'description': 'Line 4-5 (Bus 4 -> Bus 5) thermal overload: 143.2% exceeds limit 100.0% (+43.2%)'}, {'element_type': 'line', 'element_id': 6, 'element_name': 'Line 8-9', 'from_bus': 8, 'to_bus': 9, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 143.1, 'limit_value': 100.0, 'unit': '%', 'margin': 43.1, 'severity': 43.1, 'description': 'Line 8-9 (Bus 8 -> Bus 9) thermal overload: 143.1% exceeds limit 100.0% (+43.1%)'}, {'element_type': 'line', 'element_id': 9, 'element_name': 'Line 3-8', 'from_bus': 3, 'to_bus': 8, 'violation_type': 'LINE_OVERLOAD', 'actual_value': 152.07, 'limit_value': 100.0, 'unit': '%', 'margin': 52.07, 'severity': 52.07, 'description': 'Line 3-8 (Bus 3 -> Bus 8) thermal overload: 152.1% exceeds limit 100.0% (+52.1%)'}, {'element_type': 'trafo', 'element_id': 0, 'element_name': 'Trafo 0-1', 'hv_bus': 0, 'lv_bus': 1, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 282.28, 'limit_value': 100.0, 'unit': '%', 'margin': 182.28, 'severity': 182.28, 'description': 'Trafo 0-1 overload: 282.3% exceeds limit 100.0% (+182.3%)'}, {'element_type': 'trafo', 'element_id': 1, 'element_name': 'Trafo 0-12', 'hv_bus': 0, 'lv_bus': 12, 'violation_type': 'TRAFO_OVERLOAD', 'actual_value': 199.64, 'limit_value': 100.0, 'unit': '%', 'margin': 99.64, 'severity': 99.64, 'description': 'Trafo 0-12 overload: 199.6% exceeds limit 100.0% (+99.6%)'}]"
11,voltage_setpoint_1.000pu,VOLTAGE_SETPOINT,Substation Voltage Setpoint (1.000 p.u.),False,False,999,,,0.0,0.0,999.0,100.0,0.5,-9999.0,Adjusted primary substation slack voltage setpoint to 1.000 p.u. (was 1.000 p.u.) to regulate feeder voltage profile. [POWER FLOW DIVERGED],
12,curtail_15pct,CURTAILMENT,Solar Curtailment (15%),False,False,999,,,0.0,0.0,999.0,85.0,3.0,-9999.0,Curtailed solar generation by 15% across 9 units (-0.225 MW wasted). [POWER FLOW DIVERGED],
13,curtail_30pct,CURTAILMENT,Solar Curtailment (30%),False,False,999,,,0.0,0.0,999.0,70.0,3.0,-9999.0,Curtailed solar generation by 30% across 9 units (-0.450 MW wasted). [POWER FLOW DIVERGED],
14,curtail_50pct,CURTAILMENT,Solar Curtailment (50%),False,False,999,,,0.0,0.0,999.0,50.0,3.0,-9999.0,Curtailed solar generation by 50% across 9 units (-0.750 MW wasted). [POWER FLOW DIVERGED],
15,curtail_75pct,CURTAILMENT,Solar Curtailment (75%),False,False,999,,,0.0,0.0,999.0,25.0,3.0,-9999.0,Curtailed solar generation by 75% across 9 units (-1.125 MW wasted). [POWER FLOW DIVERGED],
16,curtail_100pct,CURTAILMENT,Solar Curtailment (100%),False,False,999,,,0.0,0.0,999.0,0.0,3.0,-9999.0,Curtailed solar generation by 100% across 9 units (-1.500 MW wasted). [POWER FLOW DIVERGED],
17,reconfig_switch_1,FEEDER_RECONFIGURATION,Feeder Reconfiguration (S2),False,False,999,,,0.0,0.0,999.0,100.0,1.0,-9999.0,Closed tie-switch S2 at Bus 7 (Line 12) to redistribute power flow across feeders. [POWER FLOW DIVERGED],
18,reconfig_switch_2,FEEDER_RECONFIGURATION,Feeder Reconfiguration (S3),False,False,999,,,0.0,0.0,999.0,100.0,1.0,-9999.0,Closed tie-switch S3 at Bus 4 (Line 13) to redistribute power flow across feeders. [POWER FLOW DIVERGED],
