rank,action_id,action_type,name,converged,resolved,residual_violations_count,residual_voltage_violations,residual_loading_violations,min_vm_pu,max_vm_pu,max_line_loading_percent,renewable_retained_pct,cost_proxy,score,description,violations_detail
1,reconfig_switch_4,FEEDER_RECONFIGURATION,Feeder Reconfiguration (S1),True,True,0,0,0,1.0192,1.0486,43.29,100.0,1.0,1185.0,Closed tie-switch S1 at Bus 8 (Line 14) to redistribute power flow across feeders.,[]
2,battery_+2.00mw_bus7,BATTERY_DISPATCH,Battery Dispatch (+2.00 MW),True,True,0,0,0,1.0183,1.046,57.67,100.0,2.0,1170.0,Dispatched Battery Bus 7 at Bus 7 to +2.00 MW (CHARGING (absorb power)). 100% clean energy preserved.,[]
3,hybrid_reconfig_s1_battery,HYBRID,Hybrid: Reconfiguration (S1) + Battery (0.5 MW),True,True,0,0,0,1.0191,1.0491,44.27,100.0,2.0,1170.0,Closed tie-switch S1 and dispatched Battery 1 to absorb/support 0.5 MW. 100% clean energy preserved.,[]
4,curtail_30pct,CURTAILMENT,Solar Curtailment (30%),True,True,0,0,0,1.0183,1.0476,57.14,70.0,3.0,1095.0,Curtailed solar generation by 30% across 9 units (-2.025 MW wasted).,[]
5,curtail_50pct,CURTAILMENT,Solar Curtailment (50%),True,True,0,0,0,1.0183,1.0349,33.4,50.0,3.0,1055.0,Curtailed solar generation by 50% across 9 units (-3.375 MW wasted).,[]
6,curtail_75pct,CURTAILMENT,Solar Curtailment (75%),True,True,0,0,0,1.0152,1.03,13.54,25.0,3.0,1005.0,Curtailed solar generation by 75% across 9 units (-5.062 MW wasted).,[]
7,curtail_100pct,CURTAILMENT,Solar Curtailment (100%),True,True,0,0,0,0.9978,1.03,35.46,0.0,3.0,955.0,Curtailed solar generation by 100% across 9 units (-6.750 MW wasted).,[]
8,hybrid_battery_curtail20,HYBRID,Hybrid: Battery (1.0 MW) + Mild Curtailment (20%),True,False,1,1,0,1.0183,1.0506,62.17,80.0,2.5,62.38,Dispatched Battery 1 to 1.0 MW absorption combined with 20% solar curtailment to clear high peaks.,"[{'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0506, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0006, 'severity': 0.06, 'description': 'Bus 7 overvoltage: 1.0506 p.u. exceeds upper limit 1.05 p.u. (+0.0006 p.u.)'}]"
9,battery_+1.50mw_bus7,BATTERY_DISPATCH,Battery Dispatch (+1.50 MW),True,False,2,2,0,1.0183,1.0506,66.87,100.0,2.0,49.88,Dispatched Battery Bus 7 at Bus 7 to +1.50 MW (CHARGING (absorb power)). 100% clean energy preserved.,"[{'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0506, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0006, 'severity': 0.06, 'description': 'Bus 10 overvoltage: 1.0506 p.u. exceeds upper limit 1.05 p.u. (+0.0006 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0506, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0006, 'severity': 0.06, 'description': 'Bus 11 overvoltage: 1.0506 p.u. exceeds upper limit 1.05 p.u. (+0.0006 p.u.)'}]"
10,battery_coordinated_b5_b10,BATTERY_DISPATCH,Dual-Battery Coordinated Dispatch (+2.0 MW),True,False,5,5,0,1.0183,1.0556,72.26,100.0,2.0,-131.12,Coordinated dispatch of Battery 1 (Bus 5: +1.2 MW) and Battery 2 (Bus 10: +0.8 MW). 100% clean energy preserved.,"[{'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0556, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0056, 'severity': 0.56, 'description': 'Bus 7 overvoltage: 1.0556 p.u. exceeds upper limit 1.05 p.u. (+0.0056 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0527, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0027, 'severity': 0.27, 'description': 'Bus 8 overvoltage: 1.0527 p.u. exceeds upper limit 1.05 p.u. (+0.0027 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0531, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0031, 'severity': 0.31, 'description': 'Bus 9 overvoltage: 1.0531 p.u. exceeds upper limit 1.05 p.u. (+0.0031 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0532, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0032, 'severity': 0.32, 'description': 'Bus 10 overvoltage: 1.0532 p.u. exceeds upper limit 1.05 p.u. (+0.0032 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0532, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0032, 'severity': 0.32, 'description': 'Bus 11 overvoltage: 1.0532 p.u. exceeds upper limit 1.05 p.u. (+0.0032 p.u.)'}]"
11,curtail_15pct,CURTAILMENT,Solar Curtailment (15%),True,False,7,7,0,1.0183,1.0566,75.71,85.0,3.0,-296.32,Curtailed solar generation by 15% across 9 units (-1.012 MW wasted).,"[{'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.05, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0, 'severity': 0.0, 'description': 'Bus 5 overvoltage: 1.0500 p.u. exceeds upper limit 1.05 p.u. (+0.0000 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0508, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0008, 'severity': 0.08, 'description': 'Bus 6 overvoltage: 1.0508 p.u. exceeds upper limit 1.05 p.u. (+0.0008 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0566, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0066, 'severity': 0.66, 'description': 'Bus 7 overvoltage: 1.0566 p.u. exceeds upper limit 1.05 p.u. (+0.0066 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0541, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0041, 'severity': 0.41, 'description': 'Bus 8 overvoltage: 1.0541 p.u. exceeds upper limit 1.05 p.u. (+0.0041 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0546, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0046, 'severity': 0.46, 'description': 'Bus 9 overvoltage: 1.0546 p.u. exceeds upper limit 1.05 p.u. (+0.0046 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0551, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0051, 'severity': 0.51, 'description': 'Bus 10 overvoltage: 1.0551 p.u. exceeds upper limit 1.05 p.u. (+0.0051 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0551, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0051, 'severity': 0.51, 'description': 'Bus 11 overvoltage: 1.0551 p.u. exceeds upper limit 1.05 p.u. (+0.0051 p.u.)'}]"
12,battery_+1.00mw_bus7,BATTERY_DISPATCH,Battery Dispatch (+1.00 MW),True,False,8,8,0,1.0183,1.0551,76.0,100.0,2.0,-311.02,Dispatched Battery Bus 7 at Bus 7 to +1.00 MW (CHARGING (absorb power)). 100% clean energy preserved.,"[{'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0504, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0004, 'severity': 0.04, 'description': 'Bus 4 overvoltage: 1.0504 p.u. exceeds upper limit 1.05 p.u. (+0.0004 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0506, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0006, 'severity': 0.06, 'description': 'Bus 5 overvoltage: 1.0506 p.u. exceeds upper limit 1.05 p.u. (+0.0006 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0516, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0016, 'severity': 0.16, 'description': 'Bus 6 overvoltage: 1.0516 p.u. exceeds upper limit 1.05 p.u. (+0.0016 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0548, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0048, 'severity': 0.48, 'description': 'Bus 7 overvoltage: 1.0548 p.u. exceeds upper limit 1.05 p.u. (+0.0048 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0538, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0038, 'severity': 0.38, 'description': 'Bus 8 overvoltage: 1.0538 p.u. exceeds upper limit 1.05 p.u. (+0.0038 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0544, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0044, 'severity': 0.44, 'description': 'Bus 9 overvoltage: 1.0544 p.u. exceeds upper limit 1.05 p.u. (+0.0044 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.055, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.005, 'severity': 0.5, 'description': 'Bus 10 overvoltage: 1.0550 p.u. exceeds upper limit 1.05 p.u. (+0.0050 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0551, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0051, 'severity': 0.51, 'description': 'Bus 11 overvoltage: 1.0551 p.u. exceeds upper limit 1.05 p.u. (+0.0051 p.u.)'}]"
13,reconfig_switch_1,FEEDER_RECONFIGURATION,Feeder Reconfiguration (S2),True,False,9,9,0,1.0183,1.0623,94.15,100.0,1.0,-357.46,Closed tie-switch S2 at Bus 7 (Line 12) to redistribute power flow across feeders.,"[{'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.057, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.007, 'severity': 0.7, 'description': 'Bus 3 overvoltage: 1.0570 p.u. exceeds upper limit 1.05 p.u. (+0.0070 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0582, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0082, 'severity': 0.82, 'description': 'Bus 4 overvoltage: 1.0582 p.u. exceeds upper limit 1.05 p.u. (+0.0082 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0591, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0091, 'severity': 0.91, 'description': 'Bus 5 overvoltage: 1.0591 p.u. exceeds upper limit 1.05 p.u. (+0.0091 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0618, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0118, 'severity': 1.18, 'description': 'Bus 6 overvoltage: 1.0618 p.u. exceeds upper limit 1.05 p.u. (+0.0118 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.062, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.012, 'severity': 1.2, 'description': 'Bus 7 overvoltage: 1.0620 p.u. exceeds upper limit 1.05 p.u. (+0.0120 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.061, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.011, 'severity': 1.1, 'description': 'Bus 8 overvoltage: 1.0610 p.u. exceeds upper limit 1.05 p.u. (+0.0110 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0616, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0116, 'severity': 1.16, 'description': 'Bus 9 overvoltage: 1.0616 p.u. exceeds upper limit 1.05 p.u. (+0.0116 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0622, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0122, 'severity': 1.22, 'description': 'Bus 10 overvoltage: 1.0622 p.u. exceeds upper limit 1.05 p.u. (+0.0122 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0623, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0123, 'severity': 1.23, 'description': 'Bus 11 overvoltage: 1.0623 p.u. exceeds upper limit 1.05 p.u. (+0.0123 p.u.)'}]"
14,reconfig_switch_2,FEEDER_RECONFIGURATION,Feeder Reconfiguration (S3),True,False,9,9,0,1.0183,1.0634,94.19,100.0,1.0,-357.68,Closed tie-switch S3 at Bus 4 (Line 13) to redistribute power flow across feeders.,"[{'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0571, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0071, 'severity': 0.71, 'description': 'Bus 3 overvoltage: 1.0571 p.u. exceeds upper limit 1.05 p.u. (+0.0071 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0586, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0086, 'severity': 0.86, 'description': 'Bus 4 overvoltage: 1.0586 p.u. exceeds upper limit 1.05 p.u. (+0.0086 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0589, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0089, 'severity': 0.89, 'description': 'Bus 5 overvoltage: 1.0589 p.u. exceeds upper limit 1.05 p.u. (+0.0089 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0598, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0098, 'severity': 0.98, 'description': 'Bus 6 overvoltage: 1.0598 p.u. exceeds upper limit 1.05 p.u. (+0.0098 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0634, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0134, 'severity': 1.34, 'description': 'Bus 7 overvoltage: 1.0634 p.u. exceeds upper limit 1.05 p.u. (+0.0134 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0605, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0105, 'severity': 1.05, 'description': 'Bus 8 overvoltage: 1.0605 p.u. exceeds upper limit 1.05 p.u. (+0.0105 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0605, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0105, 'severity': 1.05, 'description': 'Bus 9 overvoltage: 1.0605 p.u. exceeds upper limit 1.05 p.u. (+0.0105 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0599, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0099, 'severity': 0.99, 'description': 'Bus 10 overvoltage: 1.0599 p.u. exceeds upper limit 1.05 p.u. (+0.0099 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0594, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0094, 'severity': 0.94, 'description': 'Bus 11 overvoltage: 1.0594 p.u. exceeds upper limit 1.05 p.u. (+0.0094 p.u.)'}]"
15,battery_+0.50mw_bus7,BATTERY_DISPATCH,Battery Dispatch (+0.50 MW),True,False,9,9,0,1.0183,1.06,85.07,100.0,2.0,-372.0,Dispatched Battery Bus 7 at Bus 7 to +0.50 MW (CHARGING (absorb power)). 100% clean energy preserved.,"[{'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0534, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0034, 'severity': 0.34, 'description': 'Bus 3 overvoltage: 1.0534 p.u. exceeds upper limit 1.05 p.u. (+0.0034 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0539, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0039, 'severity': 0.39, 'description': 'Bus 4 overvoltage: 1.0539 p.u. exceeds upper limit 1.05 p.u. (+0.0039 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0542, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0042, 'severity': 0.42, 'description': 'Bus 5 overvoltage: 1.0542 p.u. exceeds upper limit 1.05 p.u. (+0.0042 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0551, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0051, 'severity': 0.51, 'description': 'Bus 6 overvoltage: 1.0551 p.u. exceeds upper limit 1.05 p.u. (+0.0051 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.06, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.01, 'severity': 1.0, 'description': 'Bus 7 overvoltage: 1.0600 p.u. exceeds upper limit 1.05 p.u. (+0.0100 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0581, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0081, 'severity': 0.81, 'description': 'Bus 8 overvoltage: 1.0581 p.u. exceeds upper limit 1.05 p.u. (+0.0081 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0587, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0087, 'severity': 0.87, 'description': 'Bus 9 overvoltage: 1.0587 p.u. exceeds upper limit 1.05 p.u. (+0.0087 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0593, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0093, 'severity': 0.93, 'description': 'Bus 10 overvoltage: 1.0593 p.u. exceeds upper limit 1.05 p.u. (+0.0093 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0594, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0094, 'severity': 0.94, 'description': 'Bus 11 overvoltage: 1.0594 p.u. exceeds upper limit 1.05 p.u. (+0.0094 p.u.)'}]"
16,curtail_50pct_bus7,CURTAILMENT,Targeted Solar Curtailment (50% at Bus 7),True,False,9,9,0,1.0183,1.0574,80.54,50.0,3.0,-486.48,Curtailed solar generation by 50% across 1 units (-0.750 MW wasted).,"[{'element_type': 'bus', 'element_id': 3, 'element_name': 'Bus 3', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0517, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0017, 'severity': 0.17, 'description': 'Bus 3 overvoltage: 1.0517 p.u. exceeds upper limit 1.05 p.u. (+0.0017 p.u.)'}, {'element_type': 'bus', 'element_id': 4, 'element_name': 'Bus 4', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0522, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0022, 'severity': 0.22, 'description': 'Bus 4 overvoltage: 1.0522 p.u. exceeds upper limit 1.05 p.u. (+0.0022 p.u.)'}, {'element_type': 'bus', 'element_id': 5, 'element_name': 'Bus 5', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0524, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0024, 'severity': 0.24, 'description': 'Bus 5 overvoltage: 1.0524 p.u. exceeds upper limit 1.05 p.u. (+0.0024 p.u.)'}, {'element_type': 'bus', 'element_id': 6, 'element_name': 'Bus 6', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0534, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0034, 'severity': 0.34, 'description': 'Bus 6 overvoltage: 1.0534 p.u. exceeds upper limit 1.05 p.u. (+0.0034 p.u.)'}, {'element_type': 'bus', 'element_id': 7, 'element_name': 'Bus 7', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0574, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0074, 'severity': 0.74, 'description': 'Bus 7 overvoltage: 1.0574 p.u. exceeds upper limit 1.05 p.u. (+0.0074 p.u.)'}, {'element_type': 'bus', 'element_id': 8, 'element_name': 'Bus 8', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.056, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.006, 'severity': 0.6, 'description': 'Bus 8 overvoltage: 1.0560 p.u. exceeds upper limit 1.05 p.u. (+0.0060 p.u.)'}, {'element_type': 'bus', 'element_id': 9, 'element_name': 'Bus 9', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0566, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0066, 'severity': 0.66, 'description': 'Bus 9 overvoltage: 1.0566 p.u. exceeds upper limit 1.05 p.u. (+0.0066 p.u.)'}, {'element_type': 'bus', 'element_id': 10, 'element_name': 'Bus 10', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0572, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0072, 'severity': 0.72, 'description': 'Bus 10 overvoltage: 1.0572 p.u. exceeds upper limit 1.05 p.u. (+0.0072 p.u.)'}, {'element_type': 'bus', 'element_id': 11, 'element_name': 'Bus 11', 'vn_kv': 20.0, 'violation_type': 'OVERVOLTAGE', 'actual_value': 1.0572, 'limit_value': 1.05, 'unit': 'p.u.', 'margin': 0.0072, 'severity': 0.72, 'description': 'Bus 11 overvoltage: 1.0572 p.u. exceeds upper limit 1.05 p.u. (+0.0072 p.u.)'}]"
